# GRID01：LJN 非神经网络混合策略接入

2026-10-08。**裁决：有界接入及保存结果核对通过。** 现在已有可以实际运行的 IDF 强基线适配版；没有进行训练，也尚未建立学习优势或新的算法贡献。

必须一起读的资源披露：主诊断 516 步、重放 48 步；前一兼容故障运行 60 步、作废记录批次 564 步，累计实际执行 **1188 步**。原 624 步上限因记录器修正被明确追加一次同设置重跑，协议保留原文与修订，不能称为完全按原资源上限完成。

## 1. 接入了哪个基线

仓库固定为 `lajavaness/l2rpn-2023-ljn-agent`，commit `ca0637eab9f098be7f206ed0e46a3900cd4deec0`。采用作者 `make_agent_challenge` 返回的 **LJNAgent 非 NN 混合方案**，包含重连、恢复参考拓扑、12-unsafe/N-1 拓扑搜索和连续优化。没有删除连续优化、减少候选、改变危险阈值或换奖励参数。[固定版本源码](https://github.com/lajavaness/l2rpn-2023-ljn-agent/tree/ca0637eab9f098be7f206ed0e46a3900cd4deec0)

两个原始资产分别为 421×1605 和 909×1605，共 **1,330 个动作**。所有动作从向量重建后逐项一致、内在歧义 0、均符合原加载器所需单变电站格式。该检查不代表每个动作在所有状态下都合法；原策略仍按冷却时间过滤并模拟检验。

搜索 reward 使用作者 **MaxRhoReward**。它是搜索/本轮诊断奖励，**没有在本轮计算完整挑战运营得分**。区域规则、热限、故障/检修/对手、冷却时间和动作权限保持原生配置。只用官方随包的两个公开测试场景，seed=0，每条新建 env 和 agent。

## 2. 有效批次结果

| 场景索引 | 主诊断步数 | 非零动作步 | 预测模拟次数 | act p95（ms） | act 最大（s） | 实际最大 rho |
|---|---:|---:|---:|---:|---:|---:|
| 0 | 258 | 22 | 4805 | 14.81 | 4.074 | 1.0476 |
| 1 | 258 | 18 | 3072 | 16.25 | 2.898 | 1.0332 |

场景 0 为 `2035-01-15_0`，场景 1 为 `2035-08-20_0`。两条均运行固定 258 步（21.5 小时前缀），没有原生终止；实际 illegal、ambiguous、异常步骤均为 **0**。两次 24 步重放的观测、最终动作、奖励、错误标志、模拟次数及已有的匹配预测数组逐项一致。重放是复现检查，不是独立场景样本。

主诊断合计 **7,877 次合法接口调用**，这些调用生成的候选结果中存在原生不合法或失稳候选，策略进行了筛选；不能把候选模拟的拒绝次数当成最终执行失败。主诊断 act 平均 86.99 ms、p95 16.03 ms、最大 **4.074 s**。修正批次四进程墙钟合计 74.828 s；时间含被动记录器开销，不能当作纯生产推理耗时或与作者硬件直接比较。

## 3. 哪些模块实际触发

| 模块 | 调用数 | 返回非 None | 模块内模拟数 | 模块累计墙钟（s） |
|---|---:|---:|---:|---:|
| reconnect | 516 | 516 | 22 | 0.096 |
| recover_topo | 313 | 8 | 364 | 1.279 |
| topo_12_unsafe | 8 | 8 | 3354 | 10.323 |
| topo_n1_unsafe | 4 | 4 | 3587 | 11.410 |
| optim | 14 | 14 | 14 | 20.092 |

`reconnect` 返回非 None 经常只是空动作；“返回非 None”不能写成成功干预次数。拓扑搜索只触发 **12 次**，但扫描了 6,941 个候选；因此全体决策的低 p95 会掩盖少量较慢决策。连续优化触发 **14 次**，实际包含非零再调度 14 步、非零储能 13 步、修改限发 2 步。这些步可能重叠，不能相加作为独立动作数。

14 次连续求解均走 OSQP：**11 次 `optimal`、3 次 `user_limit`**。源码用有限目标值作为接受判据，因此 3 次限迭代结果被原策略接受；它们不能列作已证最优，也没有在本轮独立验证 QP 的全部数值约束残差。最终物理执行均通过原生动作判断。这一事实不足以证明改求解器、RL 或某种新策略会有收益。

## 4. 已观察到什么，仍缺什么

修正记录后，仅 **502 / 516** 步具有策略已经请求过的、与最终执行动作完全同向量且 horizon=1 的预测。另 14 步在连续优化后最终动作改变，不能用优化前预测冒充最终动作预测，也没有为补齐而额外调用模拟。

在这 502 步中，有 **5 步**“预测 max rho<1、实际下一步 max rho>1”：(场景0,65)、(场景1,41/93/107/108)。这只是相对热限的逐步失配；原生规则允许一定持续时间的轻微过载，**不等于 5 次停电、安全事故或基线失效**。本轮没有辨认是预测误差、不可预知故障、动作/连续模型误差还是其他机制，也没有测量可避免损失和合法历史的辨识能力。

两个可以保留的事实：少量拓扑决策计算较重；既有预测与实现存在不一致。**两者均不是新颖性或学习价值证据。** 作者已发布 NN Top-k 版本，用于减少全候选模拟；优化模块也已有历史潮流误差校正和安全余量。不能把学习候选排序或加入误差历史直接宣布为新贡献。

## 5. 适配与错误披露

原代码、资产、LICENSE/AUTHORS 和来源 SHA-256 保留。适配包只服务非 NN 路径：

1. 隔离未用的 PPO/torch/gym 入口，保留作者选定 LJNAgent 类和推荐工厂函数；两者 **AST 完全一致**。
2. `np.NaN` 改为 `np.nan`。
3. 旧 LightSim `gridmodel.init` 导入改为新 `init_from_pandapower` 别名；本轮 LightSim 后端不执行 PandaPower 转换分支。
4. CVXPY 1.9.3 将整数 Parameter 数值保存为浮点数组；在索引读取点严格检查有限且精确整数，再转整数 dtype，不作舍入、不改索引值、约束或目标。逆归一化后的 OptimModule AST 与原版一致。第一次运行在第 61 次决策触发该兼容问题，已交付的 60 步归档；修正后首 60 步观测/动作与其一致。

这是一份保留策略逻辑的**版本兼容适配**，不是作者原锁定环境的完整论文复现。CVXPY 及求解器版本不同可能改变数值路径，不能用短轨迹成绩声称复现了挑战排名。

记录器错误另外处理：原先动作 `to_vect()` 提前填充缓存，连续控制 setter 没有使该缓存失效，导致 14 步的最终动作向量漏掉连续修改。旧 564 步批次放入 `INVALID_action_vector_cache/`，其旧 PASS 和预测诊断不得用于结论。回归检查确实重现旧缓存问题；新字段向量化保持 live cache 不变，动作重建及连续字段切片检查通过。修正批次与作废批次 **全部观测哈希相同，14 个动作日志哈希改变**，吻合记录错误的范围；不把旧动作日志当成正确记录。

其余工程错误：预检最初遇到 LightSim 导入名变化；一次 NumPy int32 JSON 序列化失败；来源清单曾包含随导入更新的 `__pycache__`，审计现明确排除生成字节码、仍核对全部源码/资产哈希。历史错误日志均保留。未通过删除样本或修改策略结果消除问题。

## 6. 资源、审计与交付

GRID01 新建分层隔离环境，读取 GRID00 未修改的固定运行栈，在新目录安装 CVXPY/solver 依赖。原 32 个包版本逐项相同，pip check 通过。新增 wheel、源码和资产 payload 合计 **23,910,953 字节**（约 22.80 MiB），另预留 3 MiB 元数据，低于本轮 150 MiB 包络；这是 payload 统计，不是逐包网络计量。没有下载神经网络模型、完整 5.4 GB 数据或生成教师动作。

`audit_saved.py` 从保存文件重算：每步向量和文件哈希、前后观测链、动作连续字段、模拟调用数/时间账目、重复轨迹、源文件/资产哈希和累计步数。它没有调用另一个 AC 潮流器，也没有独立重跑每个候选；应称**离线一致性与原生接口核对**，不能称独立物理安全证明。

主要交付：`GRID01_audit.json`、`GRID01_per_run.csv`、每条轨迹的 `steps.jsonl/events.jsonl/steps/*.npz`、`adaptation_manifest.json` 和补丁、原始来源与资产清单、依赖 manifest/lock 信息、`action_vector_regression.json`、全部失败和作废批次。

## 7. 下一步定位

**接入阶段可以结束，不继续扩大工程优化或启动 GRL。** 下一步应把研究假设建立在完整且预先固定的场景与强对照上：至少包括本次非 NN 混合策略和作者已有 NN Top-k 方案，先观察同信息权限和计算预算下的控制质量与尾部耗时，再决定是否存在新问题。

当前最需要查清的是：较慢的全候选搜索和实际控制失配，在正式场景中是否造成可避免的运行损失或超出明确计算预算；作者已有 Top-k、固定安全余量或便宜校验是否已经解决。如果这些成熟方法已足够，应接受它们。即使有缺口，还需检验决策前合法信息能否识别，而不是因为观察到少量失配就训练风险网络。

这两个公开测试前缀没有形成封存评价，也没有对新策略的比较。现阶段的进展是**匹配的成熟基线已可运行，并具有可审计的动作和调用记录**。
