# GRID04 正式开发周的强基线比较

## 结论

**20 条正式轨迹及保存数据审计完成，保留电网控制方向继续诊断，仍不启动 GRL。** 本轮是四个开发周、一个环境种子的现成方法比较，不是新算法或封存确认。

- 同库全扫描：并非四周全部相同；先检查逐周分歧与完整存活结果，不能仅凭动作不同就宣称排序损失。
- 神经短名单的额外价值：存在不完整周，联合成本门槛不适用；这不是成本优势被否定。
- 进入102%筛查范围的便宜参照：无（或存活条件不足，不能应用成本门槛）。筛查不等于等价检验，单个随机种子也不代表随机策略总体。
- 完整配对周的描述：4月NN352相对NN20的原始运行成本低9.69%；10月RANDOM20则比NN20低31.10%。两例均完整，但不是跨周平均结论。它们提示改进空间，也反对“全扫描或NN普遍最好”的解释。

## 五臂与公平范围

FULL 是作者421项资产的非NN方案；NN20、NN352、LOCAL20、RANDOM20 使用完全相同的352项映射、同一个 LJNAgentTopoNN、重连/恢复/N−1搜索/连续优化。NN352 仅扩大扫描数量。LOCAL20 按动作涉及变电站的当前邻接线路最大rho、过载平方和排序；RANDOM20 用固定种子和当前步生成均匀哈希排列。均无额外模拟或未来信息。原生动作权限和参数不变，没有人为给 FULL 设置单步截止。

来源：[作者固定版本](https://github.com/lajavaness/l2rpn-2023-ljn-agent/tree/ca0637eab9f098be7f206ed0e46a3900cd4deec0)。后两臂是明确标注的本轮非学习对照，不是作者发布配置，也不是最强物理近似筛选器的完整集合。便宜臂仍在共同工厂初始化时加载原模型，短名单阶段不调用模型，初始化时间单列。运行时间包括记录器开销，不是生产推理性能。

四周：2035-01-29_4, 2035-04-16_2, 2035-07-23_10, 2035-10-29_15，按1/4/7/10月及固定名字哈希从已冻结开发组选择。4月周的前12步曾用于GRID03接口检查，选择没有使用该结果。后缀分组不证明独立，发布模型训练场景身份未知；不能称四周对该模型未见。验证、测试场景未运行代理。

数据为公开l2rpn_idf_2023基准的合成2035场景，电网基于改造的IEEE118系统；有真实输电运行背景，但不是RTE生产运行日志。本轮不能作为实际电网收益或安全性的验证。

## 汇总与逐周结果

| 周 | FULL | NN20 | NN352 | LOCAL20 | RANDOM20 |
|---|---:|---:|---:|---:|---:|
| 2035-01-29_4 | 1719 | 462 | 1719 | 1719 | 1486 |
| 2035-04-16_2 | 2017（完整） | 2017（完整） | 2017（完整） | 2017（完整） | 1519 |
| 2035-07-23_10 | 2017（完整） | 2017（完整） | 2017（完整） | 2017（完整） | 2017（完整） |
| 2035-10-29_15 | 2017（完整） | 2017（完整） | 2017（完整） | 102 | 2017（完整） |

单元格为执行到的结束步（包括发生终止的最后一次step），不是扣除失败步后的成功服务时长；2017为原生完整周。

| 配置 | 完整周 | 实际步数 | 模拟调用 | act累计秒 | 四周原始成本均值 |
|---|---:|---:|---:|---:|---:|
| FULL | 3/4 | 7770 | 58,364 | 263.13 | 不聚合 |
| NN20 | 3/4 | 6513 | 30,260 | 149.05 | 不聚合 |
| NN352 | 3/4 | 7770 | 56,452 | 253.92 | 不聚合 |
| LOCAL20 | 2/4 | 5855 | 27,252 | 138.32 | 不聚合 |
| RANDOM20 | 2/4 | 7039 | 25,950 | 198.24 | 不聚合 |

如出现提前终止，不聚合四周成本作质量排名。逐轨迹原始成本仍保存作账目描述；成本门槛只在双方四周均完整时应用，生存优先。

| NN20 对照 | 完整周 NN20 vs 对照 | 等权逐周相对成本改善 | 正向周 |
|---|---:|---:|---:|
| NN352 | 3/4 vs 3/4 | 不比较 | — |
| FULL | 3/4 vs 3/4 | 不比较 | — |
| LOCAL20 | 3/4 vs 2/4 | 不比较 | — |
| RANDOM20 | 3/4 vs 2/4 | 不比较 | — |

相对成本为 `(J_对照−J_NN20)/|J_对照|`，四周等权。不是修复成本归一化，也不是比赛总分。102%便宜参照筛查使用两方法四周算术平均成本之比。聚合公式在主批次运行期间、查看成本/存活结果前写明，不伪装成独立预注册确认。

| 周 | 配置 | 步数 | 结束 | 原始成本 | act秒 | 最大rho |
|---|---|---:|---|---:|---:|---:|
| 2035-01-29_4 | FULL | 1719/2017 | 提前终止 | 5873727.560 | 90.16 | 1.0446 |
| 2035-01-29_4 | NN20 | 462/2017 | 提前终止 | 1163678.399 | 18.30 | 1.0466 |
| 2035-01-29_4 | NN352 | 1719/2017 | 提前终止 | 6236347.089 | 93.42 | 1.1890 |
| 2035-01-29_4 | LOCAL20 | 1719/2017 | 提前终止 | 6651699.166 | 58.91 | 1.2458 |
| 2035-01-29_4 | RANDOM20 | 1486/2017 | 提前终止 | 7730802.551 | 79.44 | 1.2233 |
| 2035-04-16_2 | FULL | 2017/2017 | 完整 | 5040898.108 | 82.10 | 1.1884 |
| 2035-04-16_2 | NN20 | 2017/2017 | 完整 | 5585047.533 | 55.16 | 1.1684 |
| 2035-04-16_2 | NN352 | 2017/2017 | 完整 | 5043710.711 | 74.31 | 1.1886 |
| 2035-04-16_2 | LOCAL20 | 2017/2017 | 完整 | 5590564.783 | 46.75 | 1.1209 |
| 2035-04-16_2 | RANDOM20 | 1519/2017 | 提前终止 | 6979627.115 | 57.37 | 1.4974 |
| 2035-07-23_10 | FULL | 2017/2017 | 完整 | 1063420.933 | 21.63 | 1.4023 |
| 2035-07-23_10 | NN20 | 2017/2017 | 完整 | 1063420.933 | 19.89 | 1.4023 |
| 2035-07-23_10 | NN352 | 2017/2017 | 完整 | 1063420.933 | 21.22 | 1.4023 |
| 2035-07-23_10 | LOCAL20 | 2017/2017 | 完整 | 1058368.095 | 17.20 | 1.4023 |
| 2035-07-23_10 | RANDOM20 | 2017/2017 | 完整 | 1071405.690 | 17.39 | 1.4023 |
| 2035-10-29_15 | FULL | 2017/2017 | 完整 | 6024537.086 | 69.24 | 1.0869 |
| 2035-10-29_15 | NN20 | 2017/2017 | 完整 | 6029519.708 | 55.69 | 1.0869 |
| 2035-10-29_15 | NN352 | 2017/2017 | 完整 | 6029519.708 | 64.97 | 1.0869 |
| 2035-10-29_15 | LOCAL20 | 102/2017 | 提前终止 | 92693.569 | 15.46 | 1.2889 |
| 2035-10-29_15 | RANDOM20 | 2017/2017 | 完整 | 4154600.128 | 44.04 | 1.0668 |

## 保存数据中的首次分歧

| 周 | 首次分歧步 | 同一前置观测 | NN352候选排名 | NN20 / NN352候选最佳预测rho | NN20 / NN352最终实际rho |
|---|---:|---|---:|---:|---:|
| 2035-01-29_4 | 225 | True | 51 | 0.968982 / 0.960779 | 0.946785 / 1.002906 |
| 2035-04-16_2 | 1271 | True | 67 | 0.978329 / 0.941462 | 0.864189 / 0.946758 |
| 2035-07-23_10 | None | None | None | 未同时取得合格候选 | — |
| 2035-10-29_15 | None | None | None | 未同时取得合格候选 | — |

共 2 个周的首次动作分歧满足“相同前置物理观测、NN352返回原池动作、该动作不在NN20短名单”这一见证。候选预测rho来自原策略已经执行的一步模拟，按原模块的0<rho<当前rho、未终止且无异常条件筛选；模拟中的非法动作次数另列，没有新增模拟或模型推理。完整记录含候选排名、合法性、优化器状态和最终动作预测，见first_divergences.json。

这只能定位短名单遗漏与即时预测差异，不能证明该动作全局最优、低rho总是长期更好，或将后来的停机因果归于这个动作。相同物理观测也不是对全部求解器内部状态一致的独立认证；后续分叉状态不作配对因果比较。

本批两处遗漏见证中，全扫描候选的最佳预测rho较低，但交付最终动作后的实际rho均较高。双方还调用了连续优化，4月全扫描侧包含user_limit状态；两侧最终交付动作都没有已记录的完整一步预测。因此不能直接把差异归为预报误差，也不能把拓扑候选的模拟rho与叠加连续控制后的实际rho当成同一动作的预测残差。现有记录不足以证明“更好地模仿全扫描候选”就能改善控制。

## 搜索开销的描述性分解

| 配置 | Topology-12累计秒 | N-1累计秒 | 连续优化累计秒 | act p95最坏周 / 单次最大秒 |
|---|---:|---:|---:|---:|
| FULL | 66.316 | 79.211 | 77.248 | 0.0147 / 5.9606 |
| NN20 | 2.053 | 61.726 | 55.811 | 0.0119 / 5.7647 |
| NN352 | 49.859 | 80.485 | 84.725 | 0.0156 / 6.1286 |
| LOCAL20 | 2.225 | 54.375 | 54.339 | 0.0153 / 6.2914 |
| RANDOM20 | 4.119 | 43.265 | 116.461 | 0.0158 / 6.0594 |

总量包含各自实际运行长度，不能据此单独作速度排名。模块时间包含其内部模拟，不能再与模拟时间相加。下面仅保留从初始步起前置物理观测连续相同的NN20/NN352前缀，可能包括第一次动作分歧所在步；不延伸到后续不同状态。

| 周 | 相同前置观测前缀步数 | NN20 / NN352模拟次数 | NN20 / NN352 act秒 |
|---|---:|---:|---:|
| 2035-01-29_4 | 225 | 507 / 3163 | 13.807 / 21.816 |
| 2035-04-16_2 | 1271 | 7361 / 9353 | 36.067 / 43.258 |
| 2035-07-23_10 | 2017 | 7102 / 7766 | 19.887 / 21.218 |
| 2035-10-29_15 | 2017 | 12031 / 15351 | 55.695 / 64.969 |

这些是带记录器的单机计时，不是业务时限认证；本轮没有预设或人为强加每次决策3秒限制，也没有证明全扫描在实际电网部署中太贵。

## 计量、安全与计算边界

- 原生完整终点2017步；提前终止与数据终点分别判断，原生异常类型保留。最大rho/过载步数是描述量，不是独立安全认证。完整告警/可再生终端分项、物理弃能、再调度、储能另存于 per_run.json。
- 官方原始成本来自 Grid2Op1.12.5 L2RPNSandBoxScore，独立账本使用相邻已交付观测复算。当前费用中的弃能项为总弃能变化量，物理弃能能量单列。未认证的比赛归一化总分未使用，库未改。
- 34,940 条合法物理账本独立复算，最大残差 0.016954258，保持GRID03浮点容差。错误终止的回退费用与可复核物理费用分列，不能当作负荷服务收益。
- 全部 34,947 份逐步向量重算哈希、观察链、模拟次数；189 次短名单重算规则/检查池内资格；19份复用源码/模型/动作及账本文件哈希未变。独立审计不调用代理、潮流或训练。
- 连续求解状态：`{"FULL": {"optimal_inaccurate": 4, "optimal": 31, "user_limit": 12}, "NN20": {"optimal_inaccurate": 2, "optimal": 25, "user_limit": 7}, "NN352": {"optimal_inaccurate": 4, "optimal": 30, "user_limit": 14}, "LOCAL20": {"user_limit": 6, "optimal": 31}, "RANDOM20": {"user_limit": 15, "optimal": 58, "optimal_inaccurate": 5}}`。原策略有限迭代解仍按原规则接受；未对每个QP做独立约束残差认证，原生执行可行与QP证最优不同。
- 主进程耗时合计 1784.67秒，含编排主批次 1855.52秒；失败启动 30.89秒。物理调用 34,948（其中失败记录1步），在40,400步和3,600秒主运行包络内。审计另耗 52.43秒。

## 实现披露

首次启动在元数据序列化阶段失败（NumPy float32），0物理步；仅修一个字段后，逐步容差字段再触发同类错误，已执行1步且NPZ保留。随后统一采用严格NumPy标量JSON编码，验证数值/布尔转换和非有限拒绝，再运行冻结矩阵。两次失败日志/代码快照保留于 runs/ 与 runs_main/；有效数据为 runs_v3/。额外步骤和启动耗时全部计入原预算。没有按结果换周、种子、候选数、策略、计量容差或模型。

## 研究含义与下一步

这批数据用于识别值得进一步诊断的差距，不能将FULL与NN差异全归于排序：资产池和类路径不同。NN20与NN352的同库比较更直接，但动作不同也可能来自并列或后续连续优化，仍需同状态核对；轨迹分叉后的状态不能当作配对因果证据。低成本短名单接近NN也不否定全部学习方法。

下一步应根据保存的首次分歧状态，区分资产覆盖、候选排名、预测误差与连续优化造成的差异；先复核合法可辨识的具体损失，再考虑新方法。已有模拟记录可作为后续诊断材料，但尚未建立可学收益或相对成熟工作的算法新意，因此不启动训练，不自动增加场景/种子或扫描Top-k。

文献边界也保持不变：原作者已有模仿学习后接PPO以及神经Top-k搜索；[2025年GNN拓扑控制工作](https://arxiv.org/html/2501.07186v3)已比较全连接模型、同构/异构GNN并研究网络配置变化下的泛化。因此，“把MLP换为GNN”或“接RL”本身不能作为贡献。本轮仅识别基线缺口，还未证明合法观测能预测何时需要扩大搜索，或这种预测优于简单回退。
