# GRID05：固定阈值回退检查

**裁决：SUPPORTED_ON_THIS_DEVELOPMENT_SET_ONLY。固定回退规则通过本开发集筛查；不构成独立确认或学习贡献。**

本轮仅比较同一作者控制器的原 NN20 与 FALLBACK90。原 20 项搜索无候选，或它选中的拓扑动作已模拟最大线路负载率 rho≥0.9 时，扩展至同库 352 项。0.9 直接取作者 rho_safe；这是控制器阈值，不是安全认证。其余模块、参数、原生限制不变。没有训练、扫阈值、增加种子、改变候选池或进入验证/测试周。

## 冻结筛查与结果

| 开发周 | 新 NN20 结束步 | FALLBACK90 结束步 | 共同完整周成本降幅 | 扩展 / 触发检查 |
|---|---:|---:|---:|---:|
| 2035-01-29_4 | 462 | 1719 | 不比较（均提前结束） | 17 / 26 |
| 2035-04-16_2 | 2017 | 2017 | 9.6978% | 8 / 12 |
| 2035-07-23_10 | 2017 | 2017 | 0.0000% | 0 / 2 |
| 2035-10-29_15 | 2017 | 2017 | 0.0000% | 6 / 10 |

四个 NN20 的动作、状态、原始成本和模拟调用逐步重现 GRID04：**True**。其余冻结判据：各周不更早结束 **True**；一月≥1719步 **True**；四月完整且恢复历史 NN352 成本差的≥80% **True**；共同完整周无>2%成本退化 **True**。

四月历史成本差为 541336.821777，本轮恢复比例 **100.053671%**。这是结果前固定的开发筛查尺度，不能当作显著性、等价检验或泛化保证。

| 开发周 | NN20 原始成本 | 回退原始成本 | 历史 NN352 原始成本 |
|---|---:|---:|---:|
| 2035-04-16_2 | 5585047.532776 | 5043420.172424 | 5043710.710999 |
| 2035-07-23_10 | 1063420.932983 | 1063420.932983 | 1063420.932983 |
| 2035-10-29_15 | 6029519.708008 | 6029519.708008 | 6029519.708008 |

原始成本来自已核对的 native operational cost。提前结束周不排名成本；终止错误的成本另列，未冒充物理账目。未使用尚未认证的归一化比赛综合分数。

## 扩展、缓存与成本

本轮 50 次 Top-20 模块调用中扩展 31 次。每次仅新增 332 项，前20项原始 float32 奖励复用；合并后按完整神经排序破并列。生产 forced_test 全为 False。逐调用重建 eligibility、奖励、触发条件、池内身份、合并顺序和返回动作；未重新运行神经网络来认证其排名准确性。

| 开发周 | NN20 总模拟数 | 回退总模拟数 | 历史 NN352 总模拟数 |
|---|---:|---:|---:|
| 2035-01-29_4 | 944 | 15810 | 18764 |
| 2035-04-16_2 | 10183 | 13243 | 14571 |
| 2035-07-23_10 | 7102 | 7102 | 7766 |
| 2035-10-29_15 | 12031 | 14023 | 15351 |

总模拟数包含重连、恢复、N−1 与其他作者模块。不同策略走过的状态/长度可能不同，整周总数及墙钟不能单独解释为同质量加速。历史 NN352 只作质量与模拟数描述，不作跨批时间显著性比较。回退与历史 NN352 的完整动作/状态轨迹一致周数为 2/4，详细逐周值见 GRID05_summary.json。

| 开发周 | 相同决策前状态前缀步数 | NN20 模拟数 / 动作秒 | 回退模拟数 / 动作秒 |
|---|---:|---:|---:|
| 2035-01-29_4 | 225 | 507 / 14.419674 | 2831 / 22.351663 |
| 2035-04-16_2 | 1271 | 7361 / 38.782473 | 8689 / 46.363319 |
| 2035-07-23_10 | 2017 | 7102 / 19.213906 | 7102 / 19.146619 |
| 2035-10-29_15 | 2017 | 12031 / 60.021099 | 14023 / 65.797891 |

以上时间仅描述相同决策前状态的共同前缀，包含已有遥测与两次神经排序等实际开销；不是多次重复的延迟实验。原生五分钟步长不是我们已经认证的生产决策时限。

## 完整性与资源

- 8/8 正式运行退出0；14283 次实际推进及对应完整向量重读、哈希与状态链核对。
- 14281 个合格物理账目独立重算；最大原始成本残差 0.015380822，均在既定 float32 计量容差内。其余终止错误账目分开保存。
- 84 次拓扑模块调用及 50 次回退判断复核；缓存项未重复模拟。每步 native 高精度调用计数与事件数一致由冻结 worker 在线断言，离线复核事件与步日志；并非独立于 worker 的第二份 native 计数记录。
- 正式矩阵含调度墙钟 766.296 秒；加成功及失败预检 799.121 秒，低于1800秒。审计另计 31.607 秒。正式原始文件 240,133,696 字节。
- 预检11个人工语义用例通过；真实环境704次一步模拟、0实际推进，缓存扩展与原生全扫描奖励/顺序/选择逐项一致。首次预检因哈希侧文件换行差异退出，发生于环境构造前，0模拟/0推进；失败墙钟 9.73664 秒计入预算，原日志及错误哈希保留。未改规则或重跑正式轨迹。
- 24 项复用文件与启动时的生产源码哈希未变；未修改 GRID04 历史结果。

本审计基于留存向量、算术及原生反馈；不是独立 AC 潮流求解、QP 残差认证、神经模型重训或完整比赛复现。原作者连续优化对 finite user_limit 的处理沿用；状态分布见 per_run.json。

## 研究含义与下一步边界

这四个周均为已经看过的开发轨迹、同一环境种子0；作者预训练模型的训练周身份未知，不能称未见分布。环境是合成法国2035情景及修改IEEE118电网，不能称RTE实际生产日志。

无论本轮规则筛查通过与否，均没有自动启动 GRL 的依据。通过仅说明当前应保留一个更强的便宜控制规则，再用事先封存的轨迹检查稳健性；不通过也只能收口该固定规则，不能否定整个电网控制领域。不能把“神经排序+物理筛查+连续优化”作为我们的新架构，作者已经具备该结构。

交付封存的首次复核还发现 analysis.log 在写入完成前已进入哈希清单。只修正交付清单范围，排除生成器当前仍在写入的日志；原清单保留，详见 artifact_sealing_correction.md。没有重新求解、仿真、推断或拟合，主数据审计与裁决不变。

主要文件：GRID05_summary.json、GRID05_per_run.csv、GRID05_audit.json、GRID05_postrun_review.json、calibration.json、paired_trajectories.json、expansion_audit.json；逐步动作与反馈位于 runs/。本轮无待续求解、不启动训练或自动化。
