# GRID07：一月反例的离线分析与单次干预诊断

结论：反例不是“第一次扩展搜索立即选了更贵的动作”。在第221步，扩展得到更小的拓扑预测rho，并交付更便宜的当步控制动作；但此后仅继续原NN20策略，整周原生成本仍比原NN20高 **16.0869%**。整套FALLBACK90高25.4377%。这提供了该已暴露周中的延迟后果证据，不是可部署学习优势。

## 反例的精确定义

场景2035-01-08_5、种子0、相同作者模型和352动作库、相同物理环境及连续控制。NN20只枚举20个神经候选；FALLBACK90在候选不能达到原0.9阈值时补查332个。三条GRID06一月轨迹都完整到2017步且无实际非法动作；原生整周成本分别为NN20 6,707,772.520813、FALLBACK90 8,414,074.452332、NN352 8,494,068.365540。

这不等于“搜索一般有害”。也不能把所有差距归于首个动作。本轮先查描述账目，再做只改变一个决策的有限诊断。

## 第一处分歧：立即看并不贵

前220步动作、状态和成本逐项一致。第221步是2035-01-08 18:25，同一决策前最大rho=0.990194082。

| 项目 | NN20 | 扩展搜索 |
|---|---:|---:|
| 拓扑候选预测最大rho | 0.952896237 | 0.951505005 |
| 加连续控制后的实际最大rho | 0.965442061 | 0.971538603 |
| 实际当步原生成本 | 2347.657471 | 2097.054443 |
| 实际再调度L1，MW | 57.818105 | 49.334212 |

原首选动作的动作库行号190被替换为255，预测最大rho只改善约0.001391。两者都仍高于0.9，所以都调用同一个连续优化模块。QP状态均为optimal_inaccurate。扩展方案当步费用少约250.603，甚至到第288步整套回退的累计成本还低8,850.965。此后整套回退的累计差在第575步转正并保持为正。

拓扑预测与最终交付动作不是同一个动作。不能用上述预测rho与最终实际rho差值，直接宣称神经模型预测错误；这里的预测来自物理simulate，神经网络只负责候选顺序。

## 晚期费用的描述账目

FALLBACK90减NN20：再调度费用 **+1,793,685.514222**、损耗费用 **-90,419.565236**、储能费用 **+3,040.112787**、弃能变化项 **-4.281010**。合计与native差额在沿用的float32容差内一致。主要是较大的持续再调度计费量，不是更多simulate直接计入原生电网成本。

NN20有1855步、FALLBACK90有1844步没有新增再调度指令，但实际再调度状态不为零。各自在这些步的再调度费用约431.76万、603.40万。这个划分是描述性的，不是“这些步可以免费撤销再调度”的证据。

计费边际系数并非常数：观察到140、148、149，NN20与FALLBACK90有140步不同。本分析保留逐步真实系数。不能把总费用差全部解释为等价的能量差。

![累计费用差与再调度状态](C:/Users/windows/Documents/Codex/2026-09-24/influence-maximization-im-ccf-b-grl/outputs/grid07/january_counterexample.png)

## 代码揭示的具体局限：控制增量和持续状态是两种量

1. 原拓扑GreedyModule按MaxRhoReward=2−最大rho排序，符合资格后取最大奖励；没有按交付动作的原生运营成本或后续成本排序。
2. 原unsafe QP在DC近似中惩罚当步再调度增量的平方、弃能、储能和线路越限量；原生费用则逐步惩罚actual_dispatch的L1，以及损耗等项。小增量不保证已有再调度状态逐步回到零。
3. Grid2Op的再调度目标会累加指令。发出零增量不等于撤销先前再调度；这在保存向量中可直接观察。
4. 作者代码存在compute_optimum_safe，目标包含恢复dispatch等项；当前LJNAgentTopoNN.act的安全分支只做拓扑恢复，没有调用它，optim.get_act调用的是unsafe求解。不能把“函数存在”当作部署控制器已经做了持续再调度恢复。
5. 神经候选器当前只直接输入186维rho。增加合法控制状态也许有用，但rho可以间接包含相关信息，本轮不证明表达不可辨识，更不证明GNN会利用这些信息获得优势。

这些是已读代码和测得轨迹支持的局限。它们不单独证明哪一条造成全部成本差。尤其unsafe QP的有限迭代返回也未认证为精确最优解。

## 单次干预：把首个决定与后续回退分开

开始前冻结counterfactual_design.json。只有一次新尝试，只运行同一个已暴露周：第1–220步原NN20；第221步使用原FALLBACK90扩展；第222步起恢复原NN20函数与20候选设置，保留各自合法演化的内部控制状态。没有切换后续阈值、模型、连续优化或N−1模块。

工程门槛：前220步对照原NN20保存动作/前后观测哈希完全重现，第221步最终动作/前后观测哈希完全重现原FALLBACK90。通过后才解释后续轨迹。所有实际步账目、向量、native调用与事件计数另行重算。

| 策略 | 完整步数 | 整周原生成本 | 相对原NN20 |
|---|---:|---:|---:|
| 历史NN20 | 2017 | 6707772.520813 | 参照 |
| 只在221步扩展，后续NN20 | 2017 | 7786842.523621 | +16.0869% |
| 历史整套FALLBACK90 | 2017 | 8414074.452332 | +25.4377% |

单次干预差额为1,079,070.002808，整套规则差额为1,706,301.931519，数值之比为63.24%。**这个比例不是因果贡献占比**：后续决策会随状态改变，不能假定干预效应线性可加，也不能把剩余差额归为独立机制。

它支持一个较窄结论：在这次完整重现前缀的诊断中，一次立即较便宜的扩展足以产生较昂贵的原策略续接。它不说明所有扩展或所有场景如此；基线来自历史运行，没有新跑整周同期控制组，后续跨运行的求解器噪声尚未量化。

## 工程和证据边界

单次过程墙钟202.791秒；2017次实际推进、24,185次native simulate；2017个落盘向量和物理账目通过，最大账目残差0.012592915，满足原容差。实际输出约40.36MB，资源包络通过。实际非法/歧义/异常步均为0；模拟候选中有2804次异常反馈，不能把控制台打印的模拟异常当成真实电网已停电。没有重试、训练、安装、使用其他封存场景，也未修改GRID06原轨迹或裁决。

查询进程状态的工具另有一次约298秒才返回；子进程持久记录的实际过程为202.791秒并正常完成。两种时间分开记录，不归因于主机休眠、PyTorch或求解器，也不把工具等待时间冒充算法推理时间。

离线脚本初版误设“边际系数恒149”的断言，读取原始数据后失败。更正为逐步记录140/148/149及其分布，原失败日志保留，未改变数据、策略或诊断设计。该错误前提不是候选方法的负面结果。

## 研究决策：训练门槛仍未达到

这次不支持继续把“是否多模拟332项”直接包装成GRL课题。更具体的未回答问题是：在保持安全的条件下，候选拓扑及持续再调度状态能否被低成本方法一起评价或恢复。

下一项必要检查应先给非学习方法机会：限定现有安全恢复逻辑的合法调用条件，核对物理安全、不可行反馈和完整成本，然后与控制器后续处理一致的候选评价比较。先做接口资格检查，不能直接把未调用过的safe函数接到整周控制器并宣称可用。本轮尚未执行这项新方法。

即使便宜规则失败，仍需证明不同合法观测下有稳定的策略差异、可预测收益能超过强固定/搜索对照，再考虑监督学习；RL还需要额外的多步策略价值证据。本轮只有一个已暴露周及事后选出的干预点，不提供这些结论，也没有论文新意认证。

代码依据：work/grid02/ljn_nn/modules/base_module.py、rewards.py、convex_optim.py、LJNAgent.py、make_agent.py；安装的Grid2Op action/baseEnv与L2RPNSandBoxScore定义。正式执行源码与复用作者文件哈希保持不变。当前模型是作者MLP，不是我们的GNN或GRL。

用户要求：常规结果保存，不为每次小实验询问确认；仅工程受阻或准备训练时通知。当前工程通过，但还未准备训练。没有后台训练或自动化。
