# FRAME反馈驱动的在线电网拓扑搜索

## 摘要

在线电网拓扑控制通过仿真比较候选动作，大量逐次评估会增加控制器的计算开销。不同运行状态下需要评估的动作数量不同，固定的查询次数难以兼顾计算效率和动作选择效果。针对这一问题，本文提出反馈驱动的拓扑搜索框架FRAME，先评估候选序列中的一批动作，再根据仿真结果决定是否继续搜索，必要时补查当前最佳动作所属变电站的其余候选。FRAME复用已获得的仿真结果，保留最佳已评估动作，可直接接入现有控制器，无需额外训练搜索控制策略。在一个公开电网的6个生成时序场景上，相对完整候选搜索，FRAME的查询量和完整控制时间宏平均分别减少65.10%和14.98%。与基于ICAPS 2022元推理方法构建的电网适配对照相比，FRAME的完整控制时间在五个训练种子比较中平均减少2.23%。

# 1 引言


电网拓扑控制通过改变线路和母线的连接关系调节潮流，是缓解线路过载、提高电网运行灵活性的一种有效手段。随着负荷和发电出力变化，控制器需要及时选择合适的拓扑调整动作。在基于仿真的控制方法中，控制器先模拟候选动作的执行结果，再选择满足运行要求的动作。候选动作越多，逐一评估所需的计算时间就越长。因此，如何在保持控制效果的同时减少仿真次数，是提高在线拓扑控制效率的重要问题。

已有研究采用启发式搜索、强化学习等方法提高拓扑控制的决策效率。Lehna等结合分组候选搜索、N−1策略和拓扑恢复，改善了控制器的运行效果，并比较了规则方法与强化学习方法的计算时间。在规划领域，元推理方法则根据搜索进展决定是否继续计算。Bhatia等利用深度强化学习选择规划的停止时机，并在运行过程中调整算法参数；Budd等根据任务信息和搜索进展估计当前方案的质量，学习继续规划或执行方案的策略。这些研究为控制搜索开销、提高决策效率提供了有益思路。（Lehna等，2023）；（Bhatia等，2022）；（Budd等，2024）

在线拓扑搜索中的一个关键问题是，不同运行状态需要评估的动作数量并不相同。有些状态下，评估少量动作就能找到较好的方案，继续搜索未必能带来明显改善；另一些状态下，过早停止又可能遗漏更合适的动作。对所有状态采用相同的查询次数，容易造成多余计算或搜索不足。此外，同一变电站往往存在多种连接方案，这些方案在候选序列中的位置可能相距较远。仅按全局顺序截断搜索，可能遗漏当前最佳动作所在变电站的其他方案。因此，需要根据已有仿真结果判断是否继续搜索，并选择合适的候选进行后续评估，从而在减少计算的同时保持控制效果。

针对上述问题，本文提出反馈驱动的拓扑搜索框架FRAME，通过前缀筛查、分批核查和同站补查控制候选动作的评估过程。首先，评估候选序列中的一批动作，得到初始仿真结果；随后，分批增加评估，根据线路负载率和最佳预测奖励的变化，决定是否继续全局搜索；必要时，补查当前最佳动作所属变电站中尚未评估的候选，寻找更好的调整方案。各阶段复用本次搜索中已经获得的仿真结果，不重复评估同一候选，并始终保留满足筛选条件且预测奖励最高的动作。FRAME可直接接入现有控制器，无需额外训练搜索控制策略。

本文的主要贡献如下：

1. 提出一种反馈驱动的拓扑搜索框架，根据候选动作的仿真结果决定是否继续搜索，并利用变电站信息确定补查范围，减少在线控制中的候选评估次数。
2. 验证了所提框架在控制效果和计算效率方面的表现。在一个公开电网的6个生成时序场景上，相对完整候选搜索，FRAME的查询量和完整控制时间宏平均分别减少65.10%和14.98%，六个场景均满足预设的运行质量要求。在双方均完成整周运行的场景中，FRAME相对完整搜索的成本最大增加0.087%。
3. 与固定查询次数的方法和已有元推理方法的电网适配对照进行了比较。在另外13个时序场景中，相对固定查询512个候选的策略，FRAME的查询量宏平均减少33.57%；以完整搜索为参照，FRAME与对照分别在13个和11个场景中满足运行质量要求。与基于ICAPS 2022元推理方法构建的电网适配对照相比，FRAME的完整控制时间在五个训练种子比较中平均减少2.23%。

# 2 方法


## 2.1 总体思路

FRAME根据候选动作的仿真结果分配后续评估计算。其基本思路是，先用较少查询了解当前候选的效果，再判断是否需要继续搜索；全局搜索结束后，围绕当前最佳动作所属的变电站补充检查相关连接方案。框架由前缀筛查、分批核查和同站补查三个模块组成，各模块共享已获得的仿真结果，并持续保留最佳候选。

这一设计同时考虑搜索深度和搜索范围。分批核查根据最佳候选的变化调整评估数量，同站补查则利用拓扑动作的变电站信息确定补充搜索的位置。FRAME接收现有控制器提供的候选序列，返回本次搜索选出的拓扑动作，无需额外训练搜索控制策略。

## 2.2 问题定义

在当前电网状态$s$下，基础控制器生成动作$b$，其中可以包含连续调节和恢复操作。FRAME从拓扑候选中选择动作$c$，通过仿真比较组合动作$c\oplus b$的执行效果。其中，$\oplus$表示基础控制器使用的动作组合操作。

设$\mathcal A$为当前可用的原始拓扑动作集合。对等价动作去重后，得到代表集合$\mathcal C$，并保留原始动作到代表的映射$\pi:\mathcal A\rightarrow\mathcal C$。给定候选序列$O=(c_1,\ldots,c_M)$，其中$M=|\mathcal C|$，FRAME按该顺序开展全局搜索。

一次候选仿真称为一次查询。查询返回预测奖励$R_s(c)$、预测最大线路负载率$\rho_s(c)$及动作执行标记。线路负载率为线路电流与其限值之比，$\rho_s(c)$取所有线路负载率的最大值。奖励函数和动作筛选规则沿用基础控制器。候选只有在仿真正常、动作合法、无歧义且预测运行未终止时，才进一步检查其负载率：

\[
0<\rho_s(c)<\tau(s),\qquad
\tau(s)=\min\{\rho_{\mathrm{cur}}(s),\bar\rho\}. \tag{1}
\]

其中，$\rho_{\mathrm{cur}}(s)$是当前最大线路负载率，$\bar\rho$为控制器给定的负载率上限；未另设上限时，取$\bar\rho=\rho_{\mathrm{cur}}(s)$。满足上述条件的动作称为可用候选。

为了在搜索过程中保留已有结果，记$E$为已查询集合，$E_{\mathrm{valid}}$为其中的可用候选，当前最佳动作为

\[
c^*=\underset{c\in E_{\mathrm{valid}}}{\arg\max}\ R_s(c). \tag{2}
\]

奖励按控制器的数值精度进行比较，相同时选择编号较小的候选；$E_{\mathrm{valid}}$为空时，记$c^*=\varnothing$。每批查询结束后更新$c^*$，以此判断继续搜索是否带来了改进。本文关注在保持闭环运行效果的同时减少查询次数和控制时间，运行效果通过运行时长与完整周成本衡量。

## 2.3 分阶段候选搜索

### 2.3.1 前缀筛查

前缀筛查用候选序列中的前$p$个动作建立初始选择。FRAME依次查询前$\min(p,M)$个候选，保存仿真结果，并将该阶段的最佳动作记为$c_0$。前缀结果既提供可执行的候选，也用于确定后续核查方式。

当前缀已经找到负载率低于阈值$\rho_{\mathrm{safe}}$的动作时，FRAME继续检查后续候选是否能够改善当前选择。前缀尚未达到这一条件时，则继续搜索以寻找负载率更低的动作。两个分支均通过后续批次获得停止依据。

### 2.3.2 分批核查

分批核查每次追加至多$h$个候选，并根据最佳动作是否更新记录搜索进展。设$t$为连续无改进的批次数：当前批次产生更优候选时，令$t=0$；否则令$t=t+1$。这种更新方式使搜索能够跟随实际改善继续推进，并在连续若干批次没有改善时停止。

若前缀最佳动作满足$\rho_s(c_0)<\rho_{\mathrm{safe}}$，FRAME至少查询$q_{\min}$个候选，且连续$L$批未获得改进后结束全局搜索。通过这一核查，框架能够检查初始可用动作之后仍然存在的改进机会。

若前缀未满足上述条件，FRAME在后续批次找到负载率低于$\rho_{\mathrm{safe}}$的最佳动作时结束全局搜索；已有可用候选、累计查询达到$q_{\min}$且连续$L$批无改进时，也可以停止。若始终没有可用候选，则继续查询直至候选耗尽。

因此，搜索数量由候选反馈共同决定。较早找到合适动作且后续改善有限时，可以减少全局评估；最佳动作持续更新时，搜索会继续深入。

### 2.3.3 同站补查

同一变电站的不同连接方案可能分散在候选序列中。全局搜索提前结束后，FRAME根据当前最佳动作的位置，将补充查询集中到该变电站的其余方案上。

当前缀未达到负载率阈值时，只要全局搜索找到可用动作且仍有候选未查，就执行同站补查。当前缀已经达到阈值时，则在分批核查改变了前缀动作，即$c^*\ne c_0$时执行补查。

设$g(a)$表示原始动作$a$所属的变电站。补查开始时固定变电站$v=g(c^*)$，待查询集合为

\[
\mathcal L_v=
\{\pi(a):a\in\mathcal A,\ g(a)=v\}\setminus E. \tag{3}
\]

式（3）先根据原始动作的变电站信息确定连接方案，再通过$\pi$找到对应代表，最后排除已查询动作。这样可以在动作去重后保留原始连接方案与变电站之间的对应关系。

FRAME按原序列中的相对顺序评估$\mathcal L_v$，并更新最佳动作。补查围绕选定的变电站执行一轮，使全局搜索获得的候选能够引导后续局部评估。

### 2.3.4 算法流程

算法1给出FRAME的一次完整搜索。过程`评估`负责查询候选和更新最佳动作，主过程依次完成前缀筛查、分批核查与同站补查。其中，$H$表示前缀最佳动作是否低于负载率阈值，$t$记录连续无改进批数，$j$指向下一批候选。

```text
算法1  FRAME拓扑动作搜索
输入：状态s，基础动作b，候选序列O，映射π，变电站信息g
参数：前缀长度p，批次大小h，最低核查量q_min，停滞批数L，阈值ρ_safe
输出：最佳已评估拓扑动作c*

过程 评估(B)：
    保存更新前的最佳动作
    按O中的相对顺序遍历B：
        查询候选c的组合动作c⊕b，保存结果并将c加入E
        若c可用且优于当前最佳动作，则c* ← c
    返回最佳选择是否改善

E ← 空集；c* ← 空
n ← min(p,M)
评估(O的前n项)
c0 ← c*
H ← (c0存在且ρ_s(c0)<ρ_safe)
t ← 0；j ← n+1

当j≤M时：
    B ← 从O的第j项开始的至多h个候选
    improved ← 评估(B)
    j ← j+|B|
    若improved，则t ← 0；否则t ← t+1
    若H为假且c*存在且ρ_s(c*)<ρ_safe，则结束全局搜索
    若c*存在且|E|≥q_min且t≥L且|E|<M，则结束全局搜索

若c*存在且|E|<M，且(H为假或c*≠c0)：
    v ← g(c*)
    按式(3)构造L_v
    评估(L_v)

返回c*
```

分批核查决定继续沿全局序列评估多少候选，同站补查决定全局搜索结束后还要检查哪些候选。两者共用已查询结果，每个代表在一次搜索中最多评估一次。最终返回的动作始终是已查询候选中的最佳选择。

### 2.3.5 搜索性质与停止依据

一次搜索中，全局扩展仅访问后续候选，同站补查排除已经查询的代表，因此每个代表最多评估一次，总查询数不超过候选数。每次查询后仅在新候选可用且排序键更优时更新当前动作，由此可得：返回动作始终是已查询可用集合中的最佳动作，按既定数值精度计算的最佳奖励不会随集合扩展而下降。

两个分支具有不同的搜索重点。初始前缀尚未达到负载率阈值时，优先寻找能够达到该阈值的动作，再进行必要的同站补查；初始已经达标时，通过后续奖励改善与停滞反馈确定核查深度。前者采用满意解停止，后者检查进一步改善的机会。前缀、批次和停滞数采用经验设置，补充实验逐一检验其变化。

## 2.4 参数设置与训练需求

本文采用$p=128$、$h=64$、$q_{\min}=256$、$L=2$和$\rho_{\mathrm{safe}}=0.9$。前缀长度控制初始评估数量，批次大小控制核查频率，最低核查量和停滞批数共同控制全局搜索深度；负载率阈值沿用基础控制器的设置。候选不足一批时，评估剩余候选。

FRAME使用固定规则处理在线反馈，没有新增可训练参数。已有控制器中的学习模型与连续优化模块可以继续使用，框架直接控制拓扑候选的仿真过程。

## 2.5 在线使用

在每次拓扑搜索中，基础控制器提供当前状态、基础动作和候选序列，FRAME执行算法1并返回选出的拓扑动作，随后由控制器执行组合动作。若搜索结束时没有可用候选，则由基础控制器执行原有控制操作。

FRAME通过减少候选仿真降低搜索开销，同时保留原控制器的动作评估方式和连续控制能力。实验同时考察查询数量、完整控制时间和闭环运行效果，以评价搜索计算的减少能否转化为实际控制效率的提升。

# 3 实验


本文通过闭环仿真考察FRAME能否在保持运行效果的同时减少候选评估计算。实验重点回答三个问题：相对完整候选搜索，减少查询能否带来实际控制提速；相对固定查询次数，反馈驱动的搜索能否更好地适应不同运行状态；相对学习式计算控制，简单反馈规则是否具有竞争力。进一步通过同状态比较和计算耗时分析，解释分批核查与同站补查的作用。

## 3.1 实验设置

### 3.1.1 电网与时序场景

实验采用Grid2Op公开电网环境l2rpn_idf_2023（Donnot，2020），使用LightSim2Grid进行潮流计算。电网包含118个变电站、186条线路、99个负荷和62台发电机，原始拓扑动作库包含909个动作。每个控制时刻经过动作筛选和等价合并后，得到可查询的代表候选。基础控制器沿用LJN公开实现（Sintes和Dang，2024）及既定配置。所有方法使用相同控制器、候选库和奖励函数；除顺序敏感性实验外，对照使用相同候选顺序。默认候选序列沿用作者动作库的教师使用频次降序排列。动作编号对应这一存储次序，运行时筛选与等价合并保留原有相对顺序。作者库包含909个动作，前128个占库内记录频次的44.38%；这一频次先验用于确定访问顺序。

原有评价包含两组时序场景。第一组为2035年的13个既有场景，用于方法开发和质量回归；第二组使用Chronix2Grid生成2036年1、3、5、7、9、11月首个星期一开始的6个场景，生成种子为20261016。6个场景在生成和运行前确定，生成场景评价后继续用于固定预算及会议方法适配对照。两组场景使用同一电网，每个场景覆盖一周、时间间隔为5分钟。

### 3.1.2 比较方法

实验设置三类主要对照。完整搜索FULL评估当前全部代表候选，作为运行效果与计算开销的参照。固定预算FIXED-256和FIXED-512分别评估序列中的前256个和512个候选，候选数量不足时评估全部候选，用于检验反馈控制相对于统一查询次数的作用。这些方法与FRAME采用相同的候选筛选和动作选优规则。

学习式对照基于Bhatia等（2022）提出的元推理方法构建，采用作者的DoubleDQN内核，学习返回当前动作、继续查询或委托FRAME完成搜索。该对照使用25维状态，包含已查询比例、当前最佳奖励、连续停滞情况以及当前电网负载、发电与拓扑信息。三个动作分别为返回当前动作、继续查询64个候选，以及在初始阶段调用完整FRAME搜索。训练使用129条记录、22条校准记录，各种子训练30000回合并使用末端检查点；训练和校准记录按已有划分保留，未使用新增场景选型。原比较中的成本0来自三个预定成本设置的校准选择，校准质量匹配条件未通过。补充比较固定采用非零成本0.0025，报告全部五个种子。本文将其记为META。
META采用质量与查询费用组成的效用。记当前最佳可用候选奖励为$R$，质量为$q=\min(1,\max(0,R/2))$；尚无可用候选时取零。记累计查询次数为$Q$、候选数为$M$，查询比例为$z=Q/M$。给定成本水平$\lambda$，令$\beta=\log(1+\lambda)$，效用为$U=q-[\exp(\beta z)-1]$。训练反馈取相邻决策效用之差，使用0.99的折扣因子。成本为零时去掉显式查询费用项；非零设置惩罚额外查询。该适配包含FRAME委托动作，用于比较学习控制与固定反馈流程在共同接口下的表现。


为分析同站补查，另设置取消补查和等查询次数全局扩展两种变体。前者在全局核查结束后直接返回，后者将同站补查所需的查询数量用于全局序列中的后续候选。两者均保持补查前的搜索过程不变。

### 3.1.3 评价指标与统计方式

计算效率使用候选查询数和完整控制时间衡量。完整控制时间累计控制器各次决策的实际耗时，包括候选处理、仿真、模型调用、连续优化和恢复操作；环境初始化、物理状态推进及结果保存单独计时。延迟分析统计单次决策耗时的P95，并区分全部控制步骤与触发拓扑搜索的步骤。

运行效果使用运行时长和完整周成本衡量。完整周成本累计环境提供的运行成本，包含网损、调节、储能及弃电相关成本项。质量标准预先设定为：终止时间不早于FULL；双方均完成一周时，累计成本不超过FULL的100.5%。完整周成本只在双方均完成的场景中比较。

涉及实际时间比较的实验均串行运行，采用两次相反方法顺序的重复。对同一场景先平均重复计时，再计算相对变化，最后对场景等权平均。查询减少比例使用运行时长一致且对照确实触发搜索的场景。时间比较均来自同批运行；固定预算和META实验中的历史FULL结果只用于运行质量比较。固定256在13个既有场景中的质量回归各运行一次，不用于时间比较。计时重复用于观察运行波动，场景数分别为13和6。

所有方法共用连续优化与候选处理缓存。FRAME参数采用方法部分的统一设置，环境种子为0。实验在AMD Ryzen 9 8940HX处理器、Windows 11系统上运行，使用Python 3.12.14、Grid2Op 1.12.5和LightSim2Grid 1.1.0，数值计算库设为单线程。


补充评价另固定生成主种子20261017，在相同六个日历日期生成新的随机时序。所有方法、参数和比较规则在读取控制结果前固定；六个场景全部保留。候选顺序检查、参数单因素检查及META成本比较使用已评价场景，独立种子评价使用新增场景，三类结果分别报告。

0.5%的完整周成本容差用于预设实验质量筛查；同时报告实际成本变化、运行时长和完成数。FULL为共同搜索参照。新增场景采用三次轮换计时，逐日期先汇总重复，再计算日期宏平均；描述性区间按日期簇重采样，时间重复与模型种子均不作为新的场景。

## 3.2 主要结果

### 3.2.1 相对完整搜索的计算收益

在6个生成场景上，FRAME相对FULL的查询量宏平均减少65.10%，完整控制时间宏平均减少14.98%。两者的运行时长在全部场景中一致，均有4个场景完成整周；其余2个场景在相同步骤终止。FRAME在6个场景中均达到预设质量标准，双方完成的场景中，FRAME最大完整周成本增幅为0.087%。这些结果表明，大部分候选查询可以省去，查询压缩也能够转化为完整控制器的实际提速。

### 3.2.2 与固定查询次数比较

固定预算实验检验是否只需统一减少查询数量，就能获得相近效果。在13个既有场景中，FRAME、FIXED-256和FIXED-512达到质量标准的场景数分别为13、9和11。固定256的查询更少，但在4个场景中成本超过标准，最大完整周成本增幅为10.37%；将固定查询数增加至512后，仍有2个场景未达到成本标准。FRAME的最大完整周成本增幅为0.372%。

在FRAME与FIXED-512的同批比较中，FRAME查询量宏平均减少33.57%，完整控制时间宏平均减少3.88%，13个场景中有11个控制时间更短。结果说明，增加统一预算能够改善部分场景的动作选择，但更大的固定预算仍可能在部分状态中查询不足，并在其他状态中增加计算。反馈核查与局部补查使FRAME可以根据搜索结果调整查询数量和位置。

在6个生成场景中，三个方法均达到质量标准。FRAME相对FIXED-512减少40.89%的查询和7.10%的完整控制时间；FIXED-256则比FRAME更省计算，FRAME控制时间高2.02%。这表明较小固定预算在部分场景中已经足够。结合13个既有场景的结果，FRAME的作用主要体现在不同运行条件下维持较一致的运行效果，并减少较大固定预算的额外计算。

### 3.2.3 与学习式元推理对照比较

在6个生成场景上，FRAME与META的5个训练种子均达到全部场景的质量标准，均完成其中4个完整周。FRAME相对5个种子的完整控制时间平均减少2.23%，其中4个种子比较中更快，各种子的相对变化范围为−0.30%至7.55%。FRAME在这一比较中具有小幅平均计算优势，同时省去了新增搜索控制策略的训练过程。

不同训练种子的查询行为存在差异，个别META种子使用了更少查询，其实际控制时间也略低于FRAME。因此，该结果主要说明固定反馈规则具有竞争力：在相近运行效果下，轻量搜索流程能够达到与学习式控制接近的计算效率。

## 3.3 分阶段搜索的作用

### 3.3.1 分批核查能够改善前缀选择

为分析继续查询的作用，本文统计两组场景中FRAME的实际搜索过程。13个既有场景共有101次搜索，其中39次在前缀阶段已经找到预测最大线路负载率低于0.9的动作，后续核查仍在12次搜索中改变了动作选择。6个生成场景共有30次搜索，相应数量为12次和2次。

前缀动作达到负载率阈值，只能说明已有候选满足该条件，后续候选仍可能带来改进。分批核查通过观察最佳动作是否继续更新，在搜索效果与查询数量之间建立联系。这与闭环比较中的现象一致：单纯限制为256次查询，能够处理部分场景，但在其他场景中会错过对后续运行有影响的候选。

### 3.3.2 同站补查对候选选择的影响

为区分搜索位置与追加查询数量的影响，本文在FULL访问的137个状态上比较三种补查方式。13个既有场景提供104个状态，其中100个存在可用候选；6个生成场景提供33个状态，其中28个存在可用候选。比较指标为各方法能否选中FULL确定的最佳动作。

在既有场景的100个可比较状态上，取消同站补查、采用等查询次数全局扩展和完整FRAME与FULL选择一致的次数分别为65、71和84；在生成场景的28个状态上，分别为21、22和23。完整FRAME与全局扩展的查询数量相同，说明在部分状态下，利用变电站信息选择补查对象能够更有效地改善动作选择。

这一收益在两组场景中的程度不同。在触发补查的70个既有状态中，同站补查有14次选择优于等查询次数全局扩展，其余相同；18个生成状态中，同站补查3次更好、1次更差，其余相同，其中反向案例的奖励差更大。因此，同站补查提供了有针对性的补充搜索，其收益取决于当前变电站候选与全局后续候选的分布。


以FULL的最佳已评估奖励为参照，先在各日期内计算平均遗憾，再对有可比状态的日期取平均。旧组中，FRAME和等预算全局扩展的奖励遗憾分别为0.000726和0.002156；首组生成场景中，分别为0.000871和0.000089。同站补查在旧组中遗憾较小，在首组生成场景中则较大，表明动作一致次数与收益幅度需要结合解释。

## 3.4 典型搜索过程

两个动作分歧案例进一步说明，查询数量和查询位置都会影响搜索结果。在2035年7月9日场景的第407步，FRAME与FIXED-256具有相同的当前状态和基础动作。FRAME评估320个候选，选出预测最大线路负载率为0.789的动作；FIXED-256选出的对应值为0.976。这个状态中，追加评估找到了降低线路负载率更明显的候选。

在2035年12月10日场景的第1170步，FRAME只查询227个候选，少于固定策略的256个，但通过补查选出了预测奖励更高的动作。两个案例体现了FRAME的计算分配方式：根据反馈决定继续搜索的深度，并将部分查询用于当前最佳动作相关的连接方案。

## 3.5 计算开销与延迟分析

耗时分解显示，完整控制时间的减少主要来自候选搜索中的仿真压缩。在6个生成场景的同批运行中，FULL与FRAME的候选搜索仿真平均耗时分别为13.15秒和5.31秒，减少7.85秒，占完整控制时间均值差的83.8%。完整控制时间的算术均值由57.35秒降至47.99秒。连续优化和其他控制操作仍占较大比例，因此查询减少幅度高于完整控制时间减少幅度。

两次计时的方向也较为一致。在13个既有场景的固定512比较中，FRAME两次重复的控制时间宏平均分别减少4.15%和3.61%。但全部控制步骤的P95延迟宏平均仅降低0.42%，说明总计算量减少尚未带来同等幅度的P95改善。拓扑搜索只在部分控制时刻触发，全部步骤的P95还受到连续控制等操作的影响。

## 3.6 候选顺序与参数检查

为检验结果是否依赖当前候选排列，本文保留默认教师频次顺序，并比较三组预先固定的随机顺序及一种按当前线路负载确定的变电站顺序。所有方法保留相同候选编号与平局规则，仅改变候选访问次序。
教师频次顺序下，FRAME在6/6个场景达到质量标准；相对同顺序FULL，匹配活跃时域的查询宏平均减少65.10%。
随机（种子11）顺序下，FRAME在6/6个场景达到质量标准；相对同顺序FULL，匹配活跃时域的查询宏平均减少58.58%。
随机（种子23）顺序下，FRAME在5/6个场景达到质量标准；相对同顺序FULL，匹配活跃时域的查询宏平均减少53.45%。
随机（种子37）顺序下，FRAME在5/6个场景达到质量标准；相对同顺序FULL，匹配活跃时域的查询宏平均减少58.78%。
线路负载顺序下，FRAME在6/6个场景达到质量标准；相对同顺序FULL，匹配活跃时域的查询宏平均减少64.88%。

参数检查在四个预定旧场景上单独改变前缀长度、批次大小、最低核查量、连续停滞批数和负载率分支阈值，其余参数保持默认。该检查用于报告方法对设置的依赖程度，默认参数保持不变。
前缀长度取64和256时，分别有4/4和3/4个场景达到质量标准，查询总数分别为9151和12119。
批次大小取32和128时，分别有4/4和4/4个场景达到质量标准，查询总数分别为8772和13904。
最低核查量取128和512时，分别有4/4和3/4个场景达到质量标准，查询总数分别为9108和14620。
连续停滞批数取1和3时，分别有4/4和4/4个场景达到质量标准，查询总数分别为8834和10972。
分支负载率阈值取0.85和0.95时，分别有3/4和3/4个场景达到质量标准，查询总数分别为9491和9555。

## 3.7 非零成本的元推理对照

成本0.0025的比较复用原有种子0和1，仅新增种子2、3、4各一次训练，网络、训练记录及训练回合数不变。六个已评价场景上同时运行FRAME、零成本五种子与非零成本五种子，所有配置均报告。
成本0的五个种子分别在6、6、6、6、6个场景达到质量标准。FRAME相对这五个种子的完整控制时间宏平均减少1.15%。该批只有一次计时重复，时间差用于描述；质量不匹配的配置同时报告其计算与质量差异。
成本0.0025的五个种子分别在5、6、6、6、5个场景达到质量标准。FRAME相对这五个种子的完整控制时间宏平均减少1.51%。该批只有一次计时重复，时间差用于描述；质量不匹配的配置同时报告其计算与质量差异。

## 3.8 独立生成种子评价与等预算闭环比较

新增评价使用主种子20261017生成六个随机时序，仍采用同一公开电网及既定月份，方法参数不变。FULL、FRAME、等追加预算全局扩展和固定512均运行三次，所有场景保留。
FULL在6/6个场景达到质量标准，5/6个场景完成整周，最大可比完整周成本变化为+0.000%。
FRAME_GUARD在6/6个场景达到质量标准，5/6个场景完成整周，最大可比完整周成本变化为+0.000%。
GLOBAL_MATCH在5/6个场景达到质量标准，5/6个场景完成整周，最大可比完整周成本变化为+1.149%。
FIXED_512在5/6个场景达到质量标准，5/6个场景完成整周，最大可比完整周成本变化为+0.946%。
相对FULL，FRAME的完整控制时间宏平均减少14.30%，匹配活跃时域的查询减少60.73%。两者在全部场景均达到质量标准。两者运行时域一致。
相对GLOBAL_MATCH，FRAME的完整控制时间宏平均减少0.79%，匹配活跃时域的查询减少0.28%。部分场景存在质量差异，时间和查询差同时作为描述结果报告。两者运行时域一致。
相对FIXED_512，FRAME的完整控制时间宏平均减少5.48%，匹配活跃时域的查询减少32.74%。部分场景存在质量差异，时间和查询差同时作为描述结果报告。两者运行时域一致。
新增FULL状态的一步比较中，FRAME与等预算全局扩展的日期平均奖励遗憾分别为0.001153和0.001823。该比较使用同一状态、同一追加查询预算，与各自闭环成本分别报告。

等预算全局扩展根据当前最佳动作的变电站归属和未查询候选数确定追加查询量，再将这些查询用于全局序列后续候选。相同状态下的追加预算一致；闭环动作不同后，各自后续访问状态和整周查询总量可以不同。奖励遗憾在FULL访问状态上另行计算，闭环效果使用各策略实际轨迹评价。

## 3.9 搜索步骤延迟与计算波动

新增六个场景各采用三次轮换计时。FRAME相对FULL的完整控制时间宏平均减少14.30%，三次重复分别减少13.28%、16.22%、13.25%，六个日期均更快。按日期重采样得到的描述性95%区间为[9.96%，18.74%]。各日期FRAME控制总时间的重复标准差与均值之比为2.51%～8.27%，具体均值、范围和标准差列入逐日期记录。

延迟分析区分全部控制步骤与触发拓扑搜索的步骤。逐日期先对三次重复的分位数取平均，再计算相对FULL的变化，搜索步骤P95和P99延迟宏平均分别降低39.58%和38.26%。全部控制步骤的P95则增加3.36%，P99降低8.40%。这些结果表明，加速主要体现在拓扑搜索发生时；连续优化等其他操作仍然影响整个控制器的延迟分布。

互斥耗时分解显示，按日期计算的控制总时间算术均值从83.88秒降至72.62秒，其中预测仿真从27.78秒降至17.36秒；连续优化分别为50.18秒和49.73秒。候选查询压缩因此转化为实际提速，但整体降幅小于查询降幅。原十三日期对固定512的全部步骤P95降低0.42%，属于另一批比较。

# 4 结论

本文提出反馈驱动的在线电网拓扑搜索框架FRAME，通过前缀筛查、分批核查和同站补查分配候选评估计算。框架根据已经获得的仿真结果调整搜索深度，并利用变电站信息选择补查对象，可直接接入现有控制器，无需额外训练搜索控制策略。在6个生成时序场景上，相对完整候选搜索，FRAME的查询量和完整控制时间宏平均分别减少65.10%和14.98%，全部场景达到预设运行质量标准。在13个既有场景中，FRAME以更少查询取得了比固定512策略更高的质量达标率。与学习式元推理适配对照相比，FRAME也表现出小幅平均计算优势。实验表明，利用搜索反馈调整评估数量和范围，可以减少拓扑控制中的仿真开销，并提高完整控制器的运行效率。


独立生成种子的补充评价中，FRAME在6/6个场景达到预设质量标准，相对FULL的完整控制时间宏平均减少14.30%。候选顺序、参数和成本目标的完整比较进一步给出了框架适用条件，结构补查的作用结合等预算奖励与闭环结果解释。

# 5 相关工作


## 5.1 仿真辅助的拓扑动作搜索

仿真评估是在线拓扑控制中比较候选动作的一种常用方法。控制器根据当前电网状态生成或筛选候选动作，模拟其执行结果，再选择满足运行要求的动作。为减少搜索开销，已有研究将动作推荐、候选分组与仿真评估结合使用。Lan等结合模仿学习和深度强化学习，在预警触发后仿真模型推荐的一组动作，再选择实际执行的动作；Lehna等在规则控制器中分组评估候选，并结合N−1策略和拓扑恢复改善运行效果。这类方法利用模型或规则缩小评估范围，使控制器能够优先检查较有希望的候选。（Lan等，2020）；（Lehna等，2023）

FRAME沿用了候选排序和仿真比较的基本流程，进一步根据评估结果控制后续搜索。即使前一批候选中已经找到可用动作，框架仍可继续核查，并根据最佳预测奖励的变化决定何时停止；需要补查时，再评估当前最佳动作所属变电站的其余候选。本文重点考察这一搜索过程能否减少仿真次数，并在连续运行中保持控制效果。

## 5.2 基于学习的动作选择与结构分解

学习方法通过建立电网状态与控制动作之间的关系，提高动作推荐的效率。针对拓扑动作数量多、有效动作较少的问题，已有研究主要采用分阶段决策和图神经网络等方法。Liu等将拓扑控制分为判断是否干预、定位关键节点和选择母线连接方案三个阶段，并利用图卷积网络提取局部与全局特征。Hassouna等提出图神经网络软标签模仿学习方法，用多个有效动作的仿真结果构造训练目标，使模型能够学习同一状态下不同动作的效果。（Liu等，2024）；（Hassouna等，2026）

这类方法通过改进状态表示、动作分解或训练目标，提高控制策略的动作选择能力。FRAME关注候选动作的在线评估过程：在已有控制器和候选顺序的基础上，根据本次搜索获得的仿真结果调整评估数量，并利用变电站信息确定补查范围。学习模型可以提供候选及其优先顺序，FRAME则控制后续仿真开销，两者可以配合使用。

## 5.3 搜索停止与计算控制

搜索中的计算控制研究如何判断额外计算是否值得执行。已有方法主要包括按需执行昂贵评估，以及根据搜索进展决定停止时机。Tolpin等在启发式搜索中研究了何时计算代价较高的启发函数，通过延迟计算和价值判断减少不必要的评估。Svegliato等则根据算法运行过程中获得的性能信息在线预测后续改进，进而决定是否继续计算。这些研究为利用当前反馈控制搜索开销提供了方法基础。（Tolpin等，2013）；（Svegliato等，2018）

近期研究进一步通过学习方法控制规划过程。Bhatia等将停止时机和算法参数的选择建模为元层决策，利用深度强化学习控制随时规划算法；Budd等引入上下文性能轮廓，根据任务信息、计算进展和算法参数估计当前方案的价值，再学习继续规划或执行方案的策略。这类方法能够结合任务差异调整计算，但需要建立性能模型或训练控制策略。FRAME采用预先设定的反馈核查规则，将计算控制应用于单次拓扑搜索中的候选仿真，无需额外训练搜索控制策略。除仿真次数外，本文还结合控制器总耗时、运行时长和完整周成本评价搜索策略的实际效果。（Bhatia等，2022）；（Budd等，2024）

# 6 局限

本文评价基于同一公开电网的既有时序及两组不同生成种子的时序场景，采用既定候选库和候选顺序。现有结果反映了这一实验设置下的表现，其他电网规模、运行条件和候选排序仍需进一步检验。首组6个生成场景在首次评价后继续用于对照与机制分析，后续比较属于同场景分析；第二组生成种子在本轮方法固定后确定，检验相同电网与日历条件下的随机时序变化。

FRAME通过有限查询选择动作，其运行效果取决于候选序列与反馈质量。同站补查在部分状态中能够找到更好的动作，仍可能遗漏其他变电站的高收益候选。本文的质量标准用于比较已测场景中的闭环运行效果，长期安全性还需要结合电网运行约束和专门的安全分析。会议方法对照采用面向电网任务的适配实现，所报告差距对应本次适配配置。

作者候选库的原始教师采集日期覆盖尚未独立核实，各方法共享这一固定外部资源。新增确认序列由本轮预先固定的独立随机种子生成。

# 参考文献

Bhatia, A.; Svegliato, J.; Nashed, S. B.; and Zilberstein, S. 2022. Tuning the hyperparameters of anytime planning: A metareasoning approach with deep reinforcement learning. In *Proceedings of the 32nd International Conference on Automated Planning and Scheduling*, 556–564.

Budd, M.; Lacerda, B.; and Hawes, N. 2024. Stop! Planner Time: Metareasoning for probabilistic planning using learned performance profiles. In *Proceedings of the 38th AAAI Conference on Artificial Intelligence*, 20053–20060.

Donnot, B. 2020. Grid2Op: A testbed platform to model sequential decision making in power systems. Software.

Hassouna, M.; Holzhüter, C.; Lehna, M.; de Jong, M.; Viebahn, J.; Sick, B.; and Scholz, C. 2026. Learning topology actions for power grid control: A graph-based soft-label imitation learning approach. In *Machine Learning and Knowledge Discovery in Databases. Applied Data Science Track and Demo Track*, 129–146.

Lan, T.; Duan, J.; Zhang, B.; Shi, D.; Wang, Z.; Diao, R.; and Zhang, X. 2020. AI-based autonomous line flow control via topology adjustment for maximizing time-series ATCs. In *Proceedings of the 2020 IEEE Power & Energy Society General Meeting*, 1–5.

Lehna, M.; Viebahn, J.; Marot, A.; Tomforde, S.; and Scholz, C. 2023. Managing power grids through topology actions: A comparative study between advanced rule-based and reinforcement learning agents. *Energy and AI*, 14: 100276.

Liu, S.; Zhou, Y.; Song, M.; Bu, G.; Guo, J.; and Chen, C. 2024. Progressive decision-making framework for power system topology control. *Expert Systems with Applications*, 235: 121070.

Sintes, J.; and Dang, V. T. 2024. LJN Agent: A modular agent for combined continuous control and topology management on large grid. Software.

Svegliato, J.; Wray, K. H.; and Zilberstein, S. 2018. Meta-level control of anytime algorithms with online performance prediction. In *Proceedings of the 27th International Joint Conference on Artificial Intelligence*, 1499–1505.

Tolpin, D.; Beja, T.; Shimony, S. E.; Felner, A.; and Karpas, E. 2013. Towards rational deployment of multiple heuristics in A*. In *Proceedings of the 23rd International Joint Conference on Artificial Intelligence*, 674–680.
