# 同站补查：补救与优化的分解是否成立？

2026-10-20。仅分析已保存反馈和已审计闭环记录；没有新预测、训练、回放或触发规则试验。

## 结论先行

把补查的目的分为“缓解尚存过载”和“在已有可用动作上继续改进”，有助于解释问题，但目前不能直接变成“不过载就取消补查”的规则。现有补查绝大多数属于后一类，而且有价值的补查和有害的补查都可能从很低的预测负载率开始。下一步最值得解释的是：补查改变了什么运行状态，以及为什么更低的最大负载率有时降低长期成本、有时增加成本。

这里的“可用”只表示候选通过原有合法性及相对改善筛选，不代表安全保证。0.9是原设定的余量阈值，1是额定负载率界限。分类依据是全局核查结束、同站补查尚未开始时，当前最佳候选加公共基础动作的一步预测；它不是后续连续优化后的交付状态。

## 1. 如何检查这个方向

主分析使用25个既有场景中的179次实际FRAME搜索调用。按补查前候选的预测最大负载率分组，随后统计补查是否改变选择、改善预测奖励以及跨越既有边界。另用185个FULL状态检查同预算下的搜索位置差异，两套状态不合并为独立样本。

分组在读取补查结果之前确定：无可接纳候选；仍过载（ρ≥1）；低于限值但未达到原余量（0.9≤ρ<1）；达到原余量（ρ<0.9）。奖励改进沿用既有诊断容差10⁻⁶，没有用它设置新的动作采用规则。

913次独立策略复算、179次实际FRAME调用逐查询重现、185项GRID92结果及179项GRID93筛查逐项对齐；14组首次实际动作分歧与历史证据一致。源哈希与核验见source_receipt.json、verification.json。

## 2. 补查实际在做什么

|补查前候选状态|全部搜索调用|实际补查|补查查询数|预测奖励改善|跨越既有边界|
|---|---:|---:|---:|---:|---|
|无可接纳候选|15|0|0|0|无可定位的补查站点|
|ρ≥1，仍有过载|4|4|186|1/4|没有降至1以下|
|0.9≤ρ<1，尚未达到原余量|83|83|4637|21/83|1次降至0.9以下|
|ρ<0.9，已达到原余量|77|22|1634|10/22|本来已低于0.9|

109次补查中，105次（96.33%）发生在候选预测已经不过载之后。它们占补查查询的97.12%。总计32次改善预测奖励，77次未出现超过诊断容差的奖励改善；后者占用2869/6457次补查查询。这些是沿原FRAME轨迹的局部账目，不能当成取消补查后的闭环节省。

因此，当前补查的主要作用不是反复把过载动作修到不过载，也不是确保达到0.9。它更多是在已找到可接纳动作以后，寻找可能改变后续运行路径的替代动作。是否值得采用这些替代动作，不能只从“有无过载”判断。

分组结果并不一致：已达到0.9余量后的补查，在old13改善8/14，在G1改善0/2，在G2改善2/6。预测奖励改善也不等于长期成本改善。逐组明细保留在role_summary.csv。

## 3. 两类目的能解释什么，不能解释什么

### 3.1 仍有过载：不能把平均表现偏弱当作停止依据

GRID93失败场景2035-07-09_2的第1901步，全局核查后的候选ρ=1.09002984；原补查通过161次查询找到ρ=1.05177689的候选，仍没有完全消除过载。站内平均支持分数0.488却否决了这次补查。新规则随后在1906步结束，原FRAME完成2017步。

这支持保留对尾部关键候选的警惕，也否定了“站内平均偏弱就足以取消补查”的理由。但只有一个改善过载的实际案例，不能据此证明凡是过载都应该完整查完本站，更不能说这次补查保证了存活。选择变化后还有共同连续控制，后续轨迹并非单动作的独立效应。

### 3.2 已有余量：取消补查也可能丢失有价值的路径

GRID91中，删除补查后有4个场景失去原预设质量标准。这4组首次实际动作分歧的补查前ρ分别为：

|场景|首次实际分歧步|补查前ρ|补查后ρ|FRAME相对FULL成本|NO_LOCAL相对FULL成本|
|---|---:|---:|---:|---:|---:|
|2035-03-05_0|1733|0.936060|0.935513|+0.3720%|+4.8141%|
|2035-02-19_8|19|0.863164|0.862677|−2.2392%|+1.2306%|
|2035-07-09_2|709|0.728012|0.727874|−0.2504%|+1.5633%|
|2035-12-10_6|1170|0.896120|0.892564|−0.0313%|+1.0390%|

其中3个已经低于0.9。它们说明“已经有余量”不足以解释补查没有价值；也不能设一个最小ρ改善幅度，把小改进都删掉。上表成本是完整策略的整周比较，不能把全部成本差归因于表中第一次分歧。特别是2035-07-09_2，始终不补查和选择性取消补查走的是不同轨迹：前者完成整周但成本不达标，GRID93选择性门控则提前结束。

### 3.3 反向案例同样已经有余量

G2的2036-07-07_10第113步，补查把ρ从0.69582623降至0.69578201，改善约0.00004435，却走向更贵的整周轨迹：FRAME成本1275156.69，NO_LOCAL为1197077.79，后者低6.1231%。二者都完成整周，随后258个动作不同。

把它与2035-07-09_2的第709步放在一起看：两者都已经具有较大余量，ρ改善都很小，但对应完整策略的成本方向相反。因此，低负载率、小改善和“优化性补查”这个标签，都还不能预测长期经济价值。没有由此选择新的阈值。

## 4. 同站位置仍有价值，但它回答的是另一个问题

185个FULL状态中，有113个触发补查。同预算的同站补查与顺序全局扩展：仍过载组为1好/0差/3相当；0.9—1组为11好/1差/73相当；低于0.9组为8好/0差/16相当。相当按奖励差不超过10⁻⁶计。

这与已有20好/1差/92相当的总结果一致：结构引导有条件地改善查询位置。但是“在同样查询数下找到更低ρ”与“值得追加这些查询”“应该采用找到的动作”是三个问题，不能互相替代。

另外，14组首次实际动作分歧中，只有6组双方的候选加基础动作都等于最终交付动作，其余8组仍经过连续优化修改。不能将候选层的排序直接视为完整控制器的最终决策目标。

## 5. 下一步的研究重点

我的判断是，当前不宜继续从一个统计量找取消补查的阈值，也不宜立刻加学习模块。先解释正反案例的差别，更可能形成清楚的机制贡献。

后续最小诊断应对照三种已有情况：尚存过载且补查改善的1901步；已经有余量、微小改进后完整策略成本更低的2035七月709步；已经有余量、微小改进后完整策略成本更高的2036七月113步。比较对象固定为同一个保存状态、同一基础动作下的补查前后两个候选，不增加搜索策略、预算或新候选。

需要补充观察的是候选预测的完整线路负载分布、发电与负荷平衡、再调度、弃电和储能变化，以及候选到共同控制器交付动作的变化。这一步用于判断当前最大负载率指标遗漏了什么，仍不能凭一步预测证明整周因果。

目前所有保存候选反馈仅包含ρ、奖励、合法性、结束标记、预测时间和动作哈希；没有每个候选的完整预测观测或经济成本分解。现有物理轨迹账本也不是未执行候选的账本。因此，本次不能诚实地给出候选级经济判据。若开展上述诊断，应在独立目录明确记录有限的状态重放与预测核验，先不改变任何决策。

方法上的研究问题可进一步明确为：**反馈决定是否继续搜索，站点结构决定去哪里搜索，而新增候选是否值得采用，需要与实际控制目标相符的证据。** 前两者已有不同强度的支持，第三者仍是缺口。“补救/优化”可以作为组织这些问题的视角，尚不能作为已验证的新算法。

## 边界与材料

全部状态均已暴露，来自同一公开电网；25条场景记录含重复日历日期。分类属于事后机制分析，没有独立确认新的触发条件。两套状态、不同调用和计时重复均不当成新增独立场景；未进行独立AC重求解，不给出新的实际提速结论。

可复算材料：plan.json、per_call.csv、role_summary.csv、first_divergence_roles.csv、quality_loss_first_divergences.csv、evidence_summary.json、source_receipt.json、verification.json；源码work/frame_completion_roles_20261020/analyze.py。
