# 方法

## 1 总体思路

FRAME根据候选动作的仿真结果分配后续评估计算。其基本思路是，先用较少查询了解当前候选的效果，再判断是否需要继续搜索；全局搜索结束后，围绕当前最佳动作所属的变电站补充检查相关连接方案。框架由前缀筛查、分批核查和同站补查三个模块组成，各模块共享已获得的仿真结果，并持续保留最佳候选。

这一设计同时考虑搜索深度和搜索范围。分批核查根据最佳候选的变化调整评估数量，同站补查则利用拓扑动作的变电站信息确定补充搜索的位置。FRAME接收现有控制器提供的候选序列，返回本次搜索选出的拓扑动作，无需额外训练搜索控制策略。

## 2 问题定义

在当前电网状态$s$下，基础控制器生成动作$b$，其中可以包含连续调节和恢复操作。FRAME从拓扑候选中选择动作$c$，通过仿真比较组合动作$c\oplus b$的执行效果。其中，$\oplus$表示基础控制器使用的动作组合操作。

设$\mathcal A$为当前可用的原始拓扑动作集合。对等价动作去重后，得到代表集合$\mathcal C$，并保留原始动作到代表的映射$\pi:\mathcal A\rightarrow\mathcal C$。给定候选序列$O=(c_1,\ldots,c_M)$，其中$M=|\mathcal C|$，FRAME按该顺序开展全局搜索。

一次候选仿真称为一次查询。查询返回预测奖励$R_s(c)$、预测最大线路负载率$\rho_s(c)$及动作执行标记。线路负载率为线路电流与其限值之比，$\rho_s(c)$取所有线路负载率的最大值。奖励函数和动作筛选规则沿用基础控制器。候选只有在仿真正常、动作合法、无歧义且预测运行未终止时，才进一步检查其负载率：

\[
0<\rho_s(c)<\tau(s),\qquad
\tau(s)=\min\{\rho_{\mathrm{cur}}(s),\bar\rho\}. \tag{1}
\]

其中，$\rho_{\mathrm{cur}}(s)$是当前最大线路负载率，$\bar\rho$为控制器给定的负载率上限；未另设上限时，取$\bar\rho=\rho_{\mathrm{cur}}(s)$。满足上述条件的动作称为可用候选。

为了在搜索过程中保留已有结果，记$E$为已查询集合，$E_{\mathrm{valid}}$为其中的可用候选，当前最佳动作为

\[
c^*=\underset{c\in E_{\mathrm{valid}}}{\arg\max}\ R_s(c). \tag{2}
\]

奖励按控制器的数值精度进行比较，相同时选择编号较小的候选；$E_{\mathrm{valid}}$为空时，记$c^*=\varnothing$。每批查询结束后更新$c^*$，以此判断继续搜索是否带来了改进。本文关注在保持闭环运行效果的同时减少查询次数和控制时间，运行效果通过运行时长与完整周成本衡量。

## 3 分阶段候选搜索

### 3.1 前缀筛查

前缀筛查用候选序列中的前$p$个动作建立初始选择。FRAME依次查询前$\min(p,M)$个候选，保存仿真结果，并将该阶段的最佳动作记为$c_0$。前缀结果既提供可执行的候选，也用于确定后续核查方式。

当前缀已经找到负载率低于阈值$\rho_{\mathrm{safe}}$的动作时，FRAME继续检查后续候选是否能够改善当前选择。前缀尚未达到这一条件时，则继续搜索以寻找负载率更低的动作。两个分支均通过后续批次获得停止依据。

### 3.2 分批核查

分批核查每次追加至多$h$个候选，并根据最佳动作是否更新记录搜索进展。设$t$为连续无改进的批次数：当前批次产生更优候选时，令$t=0$；否则令$t=t+1$。这种更新方式使搜索能够跟随实际改善继续推进，并在连续若干批次没有改善时停止。

若前缀最佳动作满足$\rho_s(c_0)<\rho_{\mathrm{safe}}$，FRAME至少查询$q_{\min}$个候选，且连续$L$批未获得改进后结束全局搜索。通过这一核查，框架能够检查初始可用动作之后仍然存在的改进机会。

若前缀未满足上述条件，FRAME在后续批次找到负载率低于$\rho_{\mathrm{safe}}$的最佳动作时结束全局搜索；已有可用候选、累计查询达到$q_{\min}$且连续$L$批无改进时，也可以停止。若始终没有可用候选，则继续查询直至候选耗尽。

因此，搜索数量由候选反馈共同决定。较早找到合适动作且后续改善有限时，可以减少全局评估；最佳动作持续更新时，搜索会继续深入。

### 3.3 同站补查

同一变电站的不同连接方案可能分散在候选序列中。全局搜索提前结束后，FRAME根据当前最佳动作的位置，将补充查询集中到该变电站的其余方案上。

当前缀未达到负载率阈值时，只要全局搜索找到可用动作且仍有候选未查，就执行同站补查。当前缀已经达到阈值时，则在分批核查改变了前缀动作，即$c^*\ne c_0$时执行补查。

设$g(a)$表示原始动作$a$所属的变电站。补查开始时固定变电站$v=g(c^*)$，待查询集合为

\[
\mathcal L_v=
\{\pi(a):a\in\mathcal A,\ g(a)=v\}\setminus E. \tag{3}
\]

式（3）先根据原始动作的变电站信息确定连接方案，再通过$\pi$找到对应代表，最后排除已查询动作。这样可以在动作去重后保留原始连接方案与变电站之间的对应关系。

FRAME按原序列中的相对顺序评估$\mathcal L_v$，并更新最佳动作。补查围绕选定的变电站执行一轮，使全局搜索获得的候选能够引导后续局部评估。

### 3.4 算法流程

算法1给出FRAME的一次完整搜索。过程`评估`负责查询候选和更新最佳动作，主过程依次完成前缀筛查、分批核查与同站补查。其中，$H$表示前缀最佳动作是否低于负载率阈值，$t$记录连续无改进批数，$j$指向下一批候选。

```text
算法1  FRAME拓扑动作搜索
输入：状态s，基础动作b，候选序列O，映射π，变电站信息g
参数：前缀长度p，批次大小h，最低核查量q_min，停滞批数L，阈值ρ_safe
输出：最佳已评估拓扑动作c*

过程 评估(B)：
    保存更新前的最佳动作
    按O中的相对顺序遍历B：
        查询候选c的组合动作c⊕b，保存结果并将c加入E
        若c可用且优于当前最佳动作，则c* ← c
    返回最佳选择是否改善

E ← 空集；c* ← 空
n ← min(p,M)
评估(O的前n项)
c0 ← c*
H ← (c0存在且ρ_s(c0)<ρ_safe)
t ← 0；j ← n+1

当j≤M时：
    B ← 从O的第j项开始的至多h个候选
    improved ← 评估(B)
    j ← j+|B|
    若improved，则t ← 0；否则t ← t+1
    若H为假且c*存在且ρ_s(c*)<ρ_safe，则结束全局搜索
    若c*存在且|E|≥q_min且t≥L且|E|<M，则结束全局搜索

若c*存在且|E|<M，且(H为假或c*≠c0)：
    v ← g(c*)
    按式(3)构造L_v
    评估(L_v)

返回c*
```

分批核查决定继续沿全局序列评估多少候选，同站补查决定全局搜索结束后还要检查哪些候选。两者共用已查询结果，每个代表在一次搜索中最多评估一次。最终返回的动作始终是已查询候选中的最佳选择。

## 4 参数设置与训练需求

本文采用$p=128$、$h=64$、$q_{\min}=256$、$L=2$和$\rho_{\mathrm{safe}}=0.9$。前缀长度控制初始评估数量，批次大小控制核查频率，最低核查量和停滞批数共同控制全局搜索深度；负载率阈值沿用基础控制器的设置。候选不足一批时，评估剩余候选。

FRAME使用固定规则处理在线反馈，没有新增可训练参数。已有控制器中的学习模型与连续优化模块可以继续使用，框架直接控制拓扑候选的仿真过程。

## 5 在线使用

在每次拓扑搜索中，基础控制器提供当前状态、基础动作和候选序列，FRAME执行算法1并返回选出的拓扑动作，随后由控制器执行组合动作。若搜索结束时没有可用候选，则由基础控制器执行原有控制操作。

FRAME通过减少候选仿真降低搜索开销，同时保留原控制器的动作评估方式和连续控制能力。实验同时考察查询数量、完整控制时间和闭环运行效果，以评价搜索计算的减少能否转化为实际控制效率的提升。
