# 实验

本文通过闭环仿真考察FRAME能否在保持运行效果的同时减少候选评估计算。实验重点回答三个问题：相对完整候选搜索，减少查询能否带来实际控制提速；相对固定查询次数，反馈驱动的搜索能否更好地适应不同运行状态；相对学习式计算控制，简单反馈规则是否具有竞争力。进一步通过同状态比较和计算耗时分析，解释分批核查与同站补查的作用。

## 1 实验设置

### 1.1 电网与时序场景

实验采用Grid2Op公开电网环境l2rpn_idf_2023，使用LightSim2Grid进行潮流计算。电网包含118个变电站、186条线路、99个负荷和62台发电机，原始拓扑动作库包含909个动作。每个控制时刻经过动作筛选和等价合并后，得到可查询的代表候选。所有方法使用相同基础控制器、候选库、奖励函数和候选顺序，候选按代表编号升序排列。

评价包含两组时序场景。第一组为2035年的13个既有场景，用于方法开发和质量回归；第二组使用Chronix2Grid生成2036年1、3、5、7、9、11月首个星期一开始的6个场景，生成种子为20261016。6个场景在生成和运行前确定，生成场景评价后继续用于固定预算及会议方法适配对照。两组场景使用同一电网，每个场景覆盖一周、时间间隔为5分钟。

### 1.2 比较方法

实验设置三类主要对照。完整搜索FULL评估当前全部代表候选，作为运行效果与计算开销的参照。固定预算FIXED-256和FIXED-512分别评估序列中的前256个和512个候选，候选数量不足时评估全部候选，用于检验反馈控制相对于统一查询次数的作用。这些方法与FRAME采用相同的候选筛选和动作选优规则。

学习式对照基于[Bhatia等提出的ICAPS 2022元推理方法](https://ojs.aaai.org/index.php/ICAPS/article/view/19842)构建，采用作者的DoubleDQN内核，学习返回当前动作、继续查询或委托FRAME完成搜索。该对照沿用129条训练记录和22条校准记录，每个种子训练30000回合，比较5个训练种子，计算费用系数固定为0，采用最终检查点。本文将其记为META。它用于比较电网任务中的两种搜索控制方式：学习元策略与固定反馈规则。

为分析同站补查，另设置取消补查和等查询次数全局扩展两种变体。前者在全局核查结束后直接返回，后者将同站补查所需的查询数量用于全局序列中的后续候选。两者均保持补查前的搜索过程不变。

### 1.3 评价指标与统计方式

计算效率使用候选查询数和完整控制时间衡量。完整控制时间累计控制器各次决策的实际耗时，包括候选处理、仿真、模型调用、连续优化和恢复操作；环境初始化、物理状态推进及结果保存单独计时。延迟分析统计单次决策耗时的P95，并区分全部控制步骤与触发拓扑搜索的步骤。

运行效果使用运行时长和完整周成本衡量。完整周成本累计环境提供的运行成本，包含网损、调节、储能及弃电相关成本项。质量标准预先设定为：终止时间不早于FULL；双方均完成一周时，累计成本不超过FULL的100.5%。完整周成本只在双方均完成的场景中比较。

涉及实际时间比较的实验均串行运行，采用两次相反方法顺序的重复。对同一场景先平均重复计时，再计算相对变化，最后对场景等权平均。查询减少比例使用运行时长一致且对照确实触发搜索的场景。时间比较均来自同批运行；固定预算和META实验中的历史FULL结果只用于运行质量比较。固定256在13个既有场景中的质量回归各运行一次，不用于时间比较。计时重复用于观察运行波动，场景数分别为13和6。

所有方法共用连续优化与候选处理缓存。FRAME参数采用方法部分的统一设置，环境种子为0。实验在AMD Ryzen 9 8940HX处理器、Windows 11系统上运行，使用Python 3.12.14、Grid2Op 1.12.5和LightSim2Grid 1.1.0，数值计算库设为单线程。

## 2 主要结果

### 2.1 相对完整搜索的计算收益

在6个生成场景上，FRAME相对FULL的查询量宏平均减少65.10%，完整控制时间宏平均减少14.98%。两者的运行时长在全部场景中一致，均有4个场景完成整周；其余2个场景在相同步骤终止。FRAME在6个场景中均达到预设质量标准，双方完成的场景中，FRAME最大完整周成本增幅为0.087%。这些结果表明，大部分候选查询可以省去，查询压缩也能够转化为完整控制器的实际提速。

### 2.2 与固定查询次数比较

固定预算实验检验是否只需统一减少查询数量，就能获得相近效果。在13个既有场景中，FRAME、FIXED-256和FIXED-512达到质量标准的场景数分别为13、9和11。固定256的查询更少，但在4个场景中成本超过标准，最大完整周成本增幅为10.37%；将固定查询数增加至512后，仍有2个场景未达到成本标准。FRAME的最大完整周成本增幅为0.372%。

在FRAME与FIXED-512的同批比较中，FRAME查询量宏平均减少33.57%，完整控制时间宏平均减少3.88%，13个场景中有11个控制时间更短。结果说明，增加统一预算能够改善部分场景的动作选择，但更大的固定预算仍可能在部分状态中查询不足，并在其他状态中增加计算。反馈核查与局部补查使FRAME可以根据搜索结果调整查询数量和位置。

在6个生成场景中，三个方法均达到质量标准。FRAME相对FIXED-512减少40.89%的查询和7.10%的完整控制时间；FIXED-256则比FRAME更省计算，FRAME控制时间高2.02%。这表明较小固定预算在部分场景中已经足够。结合13个既有场景的结果，FRAME的作用主要体现在不同运行条件下维持较一致的运行效果，并减少较大固定预算的额外计算。

### 2.3 与学习式元推理对照比较

在6个生成场景上，FRAME与META的5个训练种子均达到全部场景的质量标准，均完成其中4个完整周。FRAME相对5个种子的完整控制时间平均减少2.23%，其中4个种子比较中更快，各种子的相对变化范围为−0.30%至7.55%。FRAME在这一比较中具有小幅平均计算优势，同时省去了新增搜索控制策略的训练过程。

不同训练种子的查询行为存在差异，个别META种子使用了更少查询，其实际控制时间也略低于FRAME。因此，该结果主要说明固定反馈规则具有竞争力：在相近运行效果下，轻量搜索流程能够达到与学习式控制接近的计算效率。

## 3 分阶段搜索的作用

### 3.1 分批核查能够改善前缀选择

为分析继续查询的作用，本文统计两组场景中FRAME的实际搜索过程。13个既有场景共有101次搜索，其中39次在前缀阶段已经找到预测最大线路负载率低于0.9的动作，后续核查仍在12次搜索中改变了动作选择。6个生成场景共有30次搜索，相应数量为12次和2次。

前缀动作达到负载率阈值，只能说明已有候选满足该条件，后续候选仍可能带来改进。分批核查通过观察最佳动作是否继续更新，在搜索效果与查询数量之间建立联系。这与闭环比较中的现象一致：单纯限制为256次查询，能够处理部分场景，但在其他场景中会错过对后续运行有影响的候选。

### 3.2 同站补查对候选选择的影响

为区分搜索位置与追加查询数量的影响，本文在FULL访问的137个状态上比较三种补查方式。13个既有场景提供104个状态，其中100个存在可用候选；6个生成场景提供33个状态，其中28个存在可用候选。比较指标为各方法能否选中FULL确定的最佳动作。

在既有场景的100个可比较状态上，取消同站补查、采用等查询次数全局扩展和完整FRAME与FULL选择一致的次数分别为65、71和84；在生成场景的28个状态上，分别为21、22和23。完整FRAME与全局扩展的查询数量相同，说明在部分状态下，利用变电站信息选择补查对象能够更有效地改善动作选择。

这一收益在两组场景中的程度不同。在触发补查的70个既有状态中，同站补查有14次选择优于等查询次数全局扩展，其余相同；18个生成状态中，同站补查3次更好、1次更差，其余相同，其中反向案例的奖励差更大。因此，同站补查提供了有针对性的补充搜索，其收益取决于当前变电站候选与全局后续候选的分布。

## 4 典型搜索过程

两个动作分歧案例进一步说明，查询数量和查询位置都会影响搜索结果。在2035年7月9日场景的第407步，FRAME与FIXED-256具有相同的当前状态和基础动作。FRAME评估320个候选，选出预测最大线路负载率为0.789的动作；FIXED-256选出的对应值为0.976。这个状态中，追加评估找到了降低线路负载率更明显的候选。

在2035年12月10日场景的第1170步，FRAME只查询227个候选，少于固定策略的256个，但通过补查选出了预测奖励更高的动作。两个案例体现了FRAME的计算分配方式：根据反馈决定继续搜索的深度，并将部分查询用于当前最佳动作相关的连接方案。

## 5 计算开销与延迟分析

耗时分解显示，完整控制时间的减少主要来自候选搜索中的仿真压缩。在6个生成场景的同批运行中，FULL与FRAME的候选搜索仿真平均耗时分别为13.15秒和5.31秒，减少7.85秒，占完整控制时间均值差的83.8%。完整控制时间的算术均值由57.35秒降至47.99秒。连续优化和其他控制操作仍占较大比例，因此查询减少幅度高于完整控制时间减少幅度。

两次计时的方向也较为一致。在13个既有场景的固定512比较中，FRAME两次重复的控制时间宏平均分别减少4.15%和3.61%。但全部控制步骤的P95延迟宏平均仅降低0.42%，说明总计算量减少尚未带来同等幅度的P95改善。拓扑搜索只在部分控制时刻触发，全部步骤的P95还受到连续控制等操作的影响。

