# FRAME：方法与实验文字修订稿

方法V2、实验V1；供通读修改。摘要、引言与相关工作不变。本稿不含图表。

# 方法

## 1 总体思路

FRAME根据候选动作的仿真结果分配后续评估计算。其基本思路是，先用较少查询了解当前候选的效果，再判断是否需要继续搜索；全局搜索结束后，围绕当前最佳动作所属的变电站补充检查相关连接方案。框架由前缀筛查、分批核查和同站补查三个模块组成，各模块共享已获得的仿真结果，并持续保留最佳候选。

这一设计同时考虑搜索深度和搜索范围。分批核查根据最佳候选的变化调整评估数量，同站补查则利用拓扑动作的变电站信息确定补充搜索的位置。FRAME接收现有控制器提供的候选序列，返回本次搜索选出的拓扑动作，无需额外训练搜索控制策略。

## 2 问题定义

在当前电网状态$s$下，基础控制器生成动作$b$，其中可以包含连续调节和恢复操作。FRAME从拓扑候选中选择动作$c$，通过仿真比较组合动作$c\oplus b$的执行效果。其中，$\oplus$表示基础控制器使用的动作组合操作。

设$\mathcal A$为当前可用的原始拓扑动作集合。对等价动作去重后，得到代表集合$\mathcal C$，并保留原始动作到代表的映射$\pi:\mathcal A\rightarrow\mathcal C$。给定候选序列$O=(c_1,\ldots,c_M)$，其中$M=|\mathcal C|$，FRAME按该顺序开展全局搜索。

一次候选仿真称为一次查询。查询返回预测奖励$R_s(c)$、预测最大线路负载率$\rho_s(c)$及动作执行标记。线路负载率为线路电流与其限值之比，$\rho_s(c)$取所有线路负载率的最大值。奖励函数和动作筛选规则沿用基础控制器。候选只有在仿真正常、动作合法、无歧义且预测运行未终止时，才进一步检查其负载率：

\[
0<\rho_s(c)<\tau(s),\qquad
\tau(s)=\min\{\rho_{\mathrm{cur}}(s),\bar\rho\}. \tag{1}
\]

其中，$\rho_{\mathrm{cur}}(s)$是当前最大线路负载率，$\bar\rho$为控制器给定的负载率上限；未另设上限时，取$\bar\rho=\rho_{\mathrm{cur}}(s)$。满足上述条件的动作称为可用候选。

为了在搜索过程中保留已有结果，记$E$为已查询集合，$E_{\mathrm{valid}}$为其中的可用候选，当前最佳动作为

\[
c^*=\underset{c\in E_{\mathrm{valid}}}{\arg\max}\ R_s(c). \tag{2}
\]

奖励按控制器的数值精度进行比较，相同时选择编号较小的候选；$E_{\mathrm{valid}}$为空时，记$c^*=\varnothing$。每批查询结束后更新$c^*$，以此判断继续搜索是否带来了改进。本文关注在保持闭环运行效果的同时减少查询次数和控制时间，运行效果通过运行时长与完整周成本衡量。

## 3 分阶段候选搜索

### 3.1 前缀筛查

前缀筛查用候选序列中的前$p$个动作建立初始选择。FRAME依次查询前$\min(p,M)$个候选，保存仿真结果，并将该阶段的最佳动作记为$c_0$。前缀结果既提供可执行的候选，也用于确定后续核查方式。

当前缀已经找到负载率低于阈值$\rho_{\mathrm{safe}}$的动作时，FRAME继续检查后续候选是否能够改善当前选择。前缀尚未达到这一条件时，则继续搜索以寻找负载率更低的动作。两个分支均通过后续批次获得停止依据。

### 3.2 分批核查

分批核查每次追加至多$h$个候选，并根据最佳动作是否更新记录搜索进展。设$t$为连续无改进的批次数：当前批次产生更优候选时，令$t=0$；否则令$t=t+1$。这种更新方式使搜索能够跟随实际改善继续推进，并在连续若干批次没有改善时停止。

若前缀最佳动作满足$\rho_s(c_0)<\rho_{\mathrm{safe}}$，FRAME至少查询$q_{\min}$个候选，且连续$L$批未获得改进后结束全局搜索。通过这一核查，框架能够检查初始可用动作之后仍然存在的改进机会。

若前缀未满足上述条件，FRAME在后续批次找到负载率低于$\rho_{\mathrm{safe}}$的最佳动作时结束全局搜索；已有可用候选、累计查询达到$q_{\min}$且连续$L$批无改进时，也可以停止。若始终没有可用候选，则继续查询直至候选耗尽。

因此，搜索数量由候选反馈共同决定。较早找到合适动作且后续改善有限时，可以减少全局评估；最佳动作持续更新时，搜索会继续深入。

### 3.3 同站补查

同一变电站的不同连接方案可能分散在候选序列中。全局搜索提前结束后，FRAME根据当前最佳动作的位置，将补充查询集中到该变电站的其余方案上。

当前缀未达到负载率阈值时，只要全局搜索找到可用动作且仍有候选未查，就执行同站补查。当前缀已经达到阈值时，则在分批核查改变了前缀动作，即$c^*\ne c_0$时执行补查。

设$g(a)$表示原始动作$a$所属的变电站。补查开始时固定变电站$v=g(c^*)$，待查询集合为

\[
\mathcal L_v=
\{\pi(a):a\in\mathcal A,\ g(a)=v\}\setminus E. \tag{3}
\]

式（3）先根据原始动作的变电站信息确定连接方案，再通过$\pi$找到对应代表，最后排除已查询动作。这样可以在动作去重后保留原始连接方案与变电站之间的对应关系。

FRAME按原序列中的相对顺序评估$\mathcal L_v$，并更新最佳动作。补查围绕选定的变电站执行一轮，使全局搜索获得的候选能够引导后续局部评估。

### 3.4 算法流程

算法1给出FRAME的一次完整搜索。过程`评估`负责查询候选和更新最佳动作，主过程依次完成前缀筛查、分批核查与同站补查。其中，$H$表示前缀最佳动作是否低于负载率阈值，$t$记录连续无改进批数，$j$指向下一批候选。

```text
算法1  FRAME拓扑动作搜索
输入：状态s，基础动作b，候选序列O，映射π，变电站信息g
参数：前缀长度p，批次大小h，最低核查量q_min，停滞批数L，阈值ρ_safe
输出：最佳已评估拓扑动作c*

过程 评估(B)：
    保存更新前的最佳动作
    按O中的相对顺序遍历B：
        查询候选c的组合动作c⊕b，保存结果并将c加入E
        若c可用且优于当前最佳动作，则c* ← c
    返回最佳选择是否改善

E ← 空集；c* ← 空
n ← min(p,M)
评估(O的前n项)
c0 ← c*
H ← (c0存在且ρ_s(c0)<ρ_safe)
t ← 0；j ← n+1

当j≤M时：
    B ← 从O的第j项开始的至多h个候选
    improved ← 评估(B)
    j ← j+|B|
    若improved，则t ← 0；否则t ← t+1
    若H为假且c*存在且ρ_s(c*)<ρ_safe，则结束全局搜索
    若c*存在且|E|≥q_min且t≥L且|E|<M，则结束全局搜索

若c*存在且|E|<M，且(H为假或c*≠c0)：
    v ← g(c*)
    按式(3)构造L_v
    评估(L_v)

返回c*
```

分批核查决定继续沿全局序列评估多少候选，同站补查决定全局搜索结束后还要检查哪些候选。两者共用已查询结果，每个代表在一次搜索中最多评估一次。最终返回的动作始终是已查询候选中的最佳选择。

## 4 参数设置与训练需求

本文采用$p=128$、$h=64$、$q_{\min}=256$、$L=2$和$\rho_{\mathrm{safe}}=0.9$。前缀长度控制初始评估数量，批次大小控制核查频率，最低核查量和停滞批数共同控制全局搜索深度；负载率阈值沿用基础控制器的设置。候选不足一批时，评估剩余候选。

FRAME使用固定规则处理在线反馈，没有新增可训练参数。已有控制器中的学习模型与连续优化模块可以继续使用，框架直接控制拓扑候选的仿真过程。

## 5 在线使用

在每次拓扑搜索中，基础控制器提供当前状态、基础动作和候选序列，FRAME执行算法1并返回选出的拓扑动作，随后由控制器执行组合动作。若搜索结束时没有可用候选，则由基础控制器执行原有控制操作。

FRAME通过减少候选仿真降低搜索开销，同时保留原控制器的动作评估方式和连续控制能力。实验同时考察查询数量、完整控制时间和闭环运行效果，以评价搜索计算的减少能否转化为实际控制效率的提升。


---

# 实验

本文通过闭环仿真考察FRAME能否在保持运行效果的同时减少候选评估计算。实验重点回答三个问题：相对完整候选搜索，减少查询能否带来实际控制提速；相对固定查询次数，反馈驱动的搜索能否更好地适应不同运行状态；相对学习式计算控制，简单反馈规则是否具有竞争力。进一步通过同状态比较和计算耗时分析，解释分批核查与同站补查的作用。

## 1 实验设置

### 1.1 电网与时序场景

实验采用Grid2Op公开电网环境l2rpn_idf_2023，使用LightSim2Grid进行潮流计算。电网包含118个变电站、186条线路、99个负荷和62台发电机，原始拓扑动作库包含909个动作。每个控制时刻经过动作筛选和等价合并后，得到可查询的代表候选。所有方法使用相同基础控制器、候选库、奖励函数和候选顺序，候选按代表编号升序排列。

评价包含两组时序场景。第一组为2035年的13个既有场景，用于方法开发和质量回归；第二组使用Chronix2Grid生成2036年1、3、5、7、9、11月首个星期一开始的6个场景，生成种子为20261016。6个场景在生成和运行前确定，生成场景评价后继续用于固定预算及会议方法适配对照。两组场景使用同一电网，每个场景覆盖一周、时间间隔为5分钟。

### 1.2 比较方法

实验设置三类主要对照。完整搜索FULL评估当前全部代表候选，作为运行效果与计算开销的参照。固定预算FIXED-256和FIXED-512分别评估序列中的前256个和512个候选，候选数量不足时评估全部候选，用于检验反馈控制相对于统一查询次数的作用。这些方法与FRAME采用相同的候选筛选和动作选优规则。

学习式对照基于[Bhatia等提出的ICAPS 2022元推理方法](https://ojs.aaai.org/index.php/ICAPS/article/view/19842)构建，采用作者的DoubleDQN内核，学习返回当前动作、继续查询或委托FRAME完成搜索。该对照沿用129条训练记录和22条校准记录，每个种子训练30000回合，比较5个训练种子，计算费用系数固定为0，采用最终检查点。本文将其记为META。它用于比较电网任务中的两种搜索控制方式：学习元策略与固定反馈规则。

为分析同站补查，另设置取消补查和等查询次数全局扩展两种变体。前者在全局核查结束后直接返回，后者将同站补查所需的查询数量用于全局序列中的后续候选。两者均保持补查前的搜索过程不变。

### 1.3 评价指标与统计方式

计算效率使用候选查询数和完整控制时间衡量。完整控制时间累计控制器各次决策的实际耗时，包括候选处理、仿真、模型调用、连续优化和恢复操作；环境初始化、物理状态推进及结果保存单独计时。延迟分析统计单次决策耗时的P95，并区分全部控制步骤与触发拓扑搜索的步骤。

运行效果使用运行时长和完整周成本衡量。完整周成本累计环境提供的运行成本，包含网损、调节、储能及弃电相关成本项。质量标准预先设定为：终止时间不早于FULL；双方均完成一周时，累计成本不超过FULL的100.5%。完整周成本只在双方均完成的场景中比较。

涉及实际时间比较的实验均串行运行，采用两次相反方法顺序的重复。对同一场景先平均重复计时，再计算相对变化，最后对场景等权平均。查询减少比例使用运行时长一致且对照确实触发搜索的场景。时间比较均来自同批运行；固定预算和META实验中的历史FULL结果只用于运行质量比较。固定256在13个既有场景中的质量回归各运行一次，不用于时间比较。计时重复用于观察运行波动，场景数分别为13和6。

所有方法共用连续优化与候选处理缓存。FRAME参数采用方法部分的统一设置，环境种子为0。实验在AMD Ryzen 9 8940HX处理器、Windows 11系统上运行，使用Python 3.12.14、Grid2Op 1.12.5和LightSim2Grid 1.1.0，数值计算库设为单线程。

## 2 主要结果

### 2.1 相对完整搜索的计算收益

在6个生成场景上，FRAME相对FULL的查询量宏平均减少65.10%，完整控制时间宏平均减少14.98%。两者的运行时长在全部场景中一致，均有4个场景完成整周；其余2个场景在相同步骤终止。FRAME在6个场景中均达到预设质量标准，双方完成的场景中，FRAME最大完整周成本增幅为0.087%。这些结果表明，大部分候选查询可以省去，查询压缩也能够转化为完整控制器的实际提速。

### 2.2 与固定查询次数比较

固定预算实验检验是否只需统一减少查询数量，就能获得相近效果。在13个既有场景中，FRAME、FIXED-256和FIXED-512达到质量标准的场景数分别为13、9和11。固定256的查询更少，但在4个场景中成本超过标准，最大完整周成本增幅为10.37%；将固定查询数增加至512后，仍有2个场景未达到成本标准。FRAME的最大完整周成本增幅为0.372%。

在FRAME与FIXED-512的同批比较中，FRAME查询量宏平均减少33.57%，完整控制时间宏平均减少3.88%，13个场景中有11个控制时间更短。结果说明，增加统一预算能够改善部分场景的动作选择，但更大的固定预算仍可能在部分状态中查询不足，并在其他状态中增加计算。反馈核查与局部补查使FRAME可以根据搜索结果调整查询数量和位置。

在6个生成场景中，三个方法均达到质量标准。FRAME相对FIXED-512减少40.89%的查询和7.10%的完整控制时间；FIXED-256则比FRAME更省计算，FRAME控制时间高2.02%。这表明较小固定预算在部分场景中已经足够。结合13个既有场景的结果，FRAME的作用主要体现在不同运行条件下维持较一致的运行效果，并减少较大固定预算的额外计算。

### 2.3 与学习式元推理对照比较

在6个生成场景上，FRAME与META的5个训练种子均达到全部场景的质量标准，均完成其中4个完整周。FRAME相对5个种子的完整控制时间平均减少2.23%，其中4个种子比较中更快，各种子的相对变化范围为−0.30%至7.55%。FRAME在这一比较中具有小幅平均计算优势，同时省去了新增搜索控制策略的训练过程。

不同训练种子的查询行为存在差异，个别META种子使用了更少查询，其实际控制时间也略低于FRAME。因此，该结果主要说明固定反馈规则具有竞争力：在相近运行效果下，轻量搜索流程能够达到与学习式控制接近的计算效率。

## 3 分阶段搜索的作用

### 3.1 分批核查能够改善前缀选择

为分析继续查询的作用，本文统计两组场景中FRAME的实际搜索过程。13个既有场景共有101次搜索，其中39次在前缀阶段已经找到预测最大线路负载率低于0.9的动作，后续核查仍在12次搜索中改变了动作选择。6个生成场景共有30次搜索，相应数量为12次和2次。

前缀动作达到负载率阈值，只能说明已有候选满足该条件，后续候选仍可能带来改进。分批核查通过观察最佳动作是否继续更新，在搜索效果与查询数量之间建立联系。这与闭环比较中的现象一致：单纯限制为256次查询，能够处理部分场景，但在其他场景中会错过对后续运行有影响的候选。

### 3.2 同站补查对候选选择的影响

为区分搜索位置与追加查询数量的影响，本文在FULL访问的137个状态上比较三种补查方式。13个既有场景提供104个状态，其中100个存在可用候选；6个生成场景提供33个状态，其中28个存在可用候选。比较指标为各方法能否选中FULL确定的最佳动作。

在既有场景的100个可比较状态上，取消同站补查、采用等查询次数全局扩展和完整FRAME与FULL选择一致的次数分别为65、71和84；在生成场景的28个状态上，分别为21、22和23。完整FRAME与全局扩展的查询数量相同，说明在部分状态下，利用变电站信息选择补查对象能够更有效地改善动作选择。

这一收益在两组场景中的程度不同。在触发补查的70个既有状态中，同站补查有14次选择优于等查询次数全局扩展，其余相同；18个生成状态中，同站补查3次更好、1次更差，其余相同，其中反向案例的奖励差更大。因此，同站补查提供了有针对性的补充搜索，其收益取决于当前变电站候选与全局后续候选的分布。

## 4 典型搜索过程

两个动作分歧案例进一步说明，查询数量和查询位置都会影响搜索结果。在2035年7月9日场景的第407步，FRAME与FIXED-256具有相同的当前状态和基础动作。FRAME评估320个候选，选出预测最大线路负载率为0.789的动作；FIXED-256选出的对应值为0.976。这个状态中，追加评估找到了降低线路负载率更明显的候选。

在2035年12月10日场景的第1170步，FRAME只查询227个候选，少于固定策略的256个，但通过补查选出了预测奖励更高的动作。两个案例体现了FRAME的计算分配方式：根据反馈决定继续搜索的深度，并将部分查询用于当前最佳动作相关的连接方案。

## 5 计算开销与延迟分析

耗时分解显示，完整控制时间的减少主要来自候选搜索中的仿真压缩。在6个生成场景的同批运行中，FULL与FRAME的候选搜索仿真平均耗时分别为13.15秒和5.31秒，减少7.85秒，占完整控制时间均值差的83.8%。完整控制时间的算术均值由57.35秒降至47.99秒。连续优化和其他控制操作仍占较大比例，因此查询减少幅度高于完整控制时间减少幅度。

两次计时的方向也较为一致。在13个既有场景的固定512比较中，FRAME两次重复的控制时间宏平均分别减少4.15%和3.61%。但全部控制步骤的P95延迟宏平均仅降低0.42%，说明总计算量减少尚未带来同等幅度的P95改善。拓扑搜索只在部分控制时刻触发，全部步骤的P95还受到连续控制等操作的影响。

