# 方法

## 1 总体概述

FRAME的核心思想是，根据本次搜索已经获得的仿真结果决定还需要评估多少动作，并利用变电站信息选择后续补查的候选。框架接收当前电网状态、基础控制动作和候选序列，通过前缀筛查、分批核查和同站补查选择拓扑动作。前缀筛查先评估一小批候选；分批核查根据线路负载率和最佳预测奖励的变化决定是否继续搜索；同站补查进一步检查当前最佳动作所属变电站的其他候选。各阶段共用仿真结果，最后返回最佳已评估动作。图1给出了整体流程。

![FRAME方法流程](D:/Codex/GRL研究/outputs/frame_paper_sections_20261017/04_方法/figures/FRAME_方法流程.png)

图1：FRAME根据已获得的仿真反馈控制全局搜索深度，并在满足触发条件时补查当前最佳动作所属变电站的其余候选。

## 2 问题定义与符号

### 2.1 输入、输出与目标

在一个控制时刻，已有控制器先根据当前状态$s$生成基础动作$b$，再提供可供搜索的拓扑候选。基础动作可以包含已有控制器决定的连续调节或恢复操作，FRAME负责选择与其组合的拓扑动作。

用$\mathcal A$表示当前可用的原始拓扑动作集合。部分动作经当前状态下的处理后具有相同的动作表示，因此先按既有处理规则去重，得到代表集合$\mathcal C$，并保存映射$\pi:\mathcal A\rightarrow\mathcal C$。一个代表可以对应多个原始动作。将代表候选按给定顺序记为$O=(c_1,\ldots,c_M)$，其中$M=|\mathcal C|$。FRAME沿用这一顺序，不在搜索过程中重新训练或调整排序模型。

评估候选$c$时，仿真器预测组合动作$c\oplus b$的执行结果。符号$\oplus$表示沿用控制器的动作组合操作。一次评估返回预测奖励$R_s(c)$、预测最大线路负载率$\rho_s(c)$，以及运行结束、动作非法、动作歧义和仿真异常等标记。奖励函数沿用已有控制器的定义。最大线路负载率为各线路电流与其限值之比的最大值。本文将一次这样的候选仿真称为一次查询。

框架输出一个拓扑动作，交给原控制器组合并执行；没有候选满足筛选条件时，返回空结果，由原控制器继续处理。本文的目标是在保持运行效果的同时减少查询次数和控制时间，运行效果通过连续时序仿真中的运行时长与完整周成本评价。

### 2.2 候选筛选与动作比较

为排除无法执行或预测效果不满足要求的候选，FRAME采用与基础控制器一致的筛选条件。设当前状态的最大线路负载率为$\rho_{\mathrm{cur}}(s)$，调用方给定的负载率上限为$\bar\rho$，则本次搜索使用的上限为$\tau(s)=\min\{\rho_{\mathrm{cur}}(s),\bar\rho\}$；调用方未另给上限时，取$\bar\rho=\rho_{\mathrm{cur}}(s)$。候选$c$满足以下条件时，才参与后续比较：

\[
0<\rho_s(c)<\tau(s),\qquad
d_s(c)=i_s(c)=u_s(c)=e_s(c)=0. \tag{1}
\]

其中，$d_s(c)$表示预测运行结束，$i_s(c)$表示动作非法，$u_s(c)$表示动作歧义，$e_s(c)$表示出现仿真异常；这些标记取1表示相应情况发生。式（1）用来筛选本次搜索可以返回的候选。

在满足式（1）的候选中，FRAME按预测奖励选优，并用动作编号消除并列。为与控制器的数值精度保持一致，先将奖励转换为32位浮点数，定义比较键：

\[
K_s(c)=\bigl(\operatorname{float32}(R_s(c)),-\operatorname{id}(c)\bigr). \tag{2}
\]

式中，$\operatorname{id}(c)$为候选编号。比较时先取奖励较高的候选，奖励相同时取编号较小者。后文所说的最佳动作更新和批次改进，均按式（2）判断。

记$E$为本次搜索已经查询的代表集合，$c^*$为其中满足式（1）且比较键最大的候选；尚无候选满足条件时记为$\varnothing$。前缀评估得到的最佳候选记为$c_0$。原始动作$a$所属的变电站记为$g(a)$，代表候选本身也保留其原始动作编号对应的变电站信息。

| 符号 | 含义 |
|---|---|
|$s,b$|当前电网状态、基础控制动作|
|$\mathcal A,\mathcal C,\pi$|原始动作集合、去重代表集合、原始动作到代表的映射|
|$O,M$|代表候选的评估顺序、代表数量|
|$E,c_0,c^*$|已查询集合、前缀最佳动作、当前最佳动作|
|$R_s(c),\rho_s(c),K_s(c)$|预测奖励、预测最大线路负载率、动作比较键|
|$g(a)$|动作所属的变电站|
|$p,h,q_{\min},L$|前缀长度、批次大小、最低核查数量、连续无改进批次数阈值|
|$\rho_{\mathrm{safe}}$|用于选择搜索分支的负载率阈值|

## 3 方法细节

### 3.1 前缀筛查

前缀筛查的作用是用一批候选的仿真结果了解当前搜索情况。FRAME首先按$O$的顺序评估前$\min(p,M)$个代表，将反馈保存到本次搜索的缓存中，同时更新$E$和$c^*$。这一阶段结束后，保存$c_0=c^*$，供后续判断搜索是否改变了动作选择。

如果$c_0$存在，且$\rho_s(c_0)<\rho_{\mathrm{safe}}$，则进入核查分支；否则进入扩展分支。该判断只决定后续查询方式。两个分支都可以继续评估候选，前缀中已经找到较低负载动作时，也会进行必要核查。

### 3.2 分批核查

分批核查接收前缀阶段的缓存、已查询集合和当前最佳动作，每次按原顺序追加最多$h$个未查询候选。每批评估后比较更新前后的最佳比较键：有改进时，将连续无改进批数清零；没有改进时，将其加1。尚无满足筛选条件的候选，且本批仍未找到时，也按无改进处理。

**核查分支。** 前缀已经找到负载率低于$\rho_{\mathrm{safe}}$的候选时，FRAME仍继续查询。只有累计查询数达到$q_{\min}$、连续$L$批没有改进且仍有候选未查时，才停止全局扩展；否则继续评估，直至候选耗尽。这一设计用于检查可用前缀之后是否还有更好的动作。

**扩展分支。** 前缀未满足上述条件时，FRAME继续分批评估，直到出现负载率低于$\rho_{\mathrm{safe}}$的最佳候选，或在已有可用候选的情况下达到最低查询数和连续无改进条件。没有候选满足式（1）时，搜索继续到候选耗尽。

两个分支都使用实际查询得到的反馈。在较容易的状态下，批次结果可以支持提前结束搜索；在仍有改善的状态下，无改进计数会被重置，使搜索继续进行。

### 3.3 同站补查

全局搜索停止后，候选序列中仍可能保留当前最佳动作所属变电站的其他连接方案。同站补查利用这一信息选择补充评估对象。

补查的触发条件与前缀情况有关：在核查分支中，只有分批评估改变了前缀动作，即$c^*\ne c_0$时才触发；在扩展分支中，只要已经找到满足筛选条件的动作，就可以触发。两种情况下都要求仍有候选未查询。

补查前固定当前最佳动作所属的变电站$v=g(c^*)$，构造待评估集合：

\[
\mathcal L_v=
\{\pi(a)\mid a\in\mathcal A,\ g(a)=v\}\setminus E. \tag{3}
\]

其中，$\mathcal L_v$为该变电站对应、但尚未查询的代表集合。式（3）先按原始动作的变电站信息分组，再映射到去重代表，可以保留多个原始动作合并后的变电站信息。减去$E$后，已查询候选不会再次仿真。

FRAME按$O$中的相对顺序评估$\mathcal L_v$，继续更新$c^*$。补查只围绕事先选定的变电站执行一次。即使补查更新了最佳动作，也不再递归触发新的变电站补查。

这一模块在全局扩展结束后保留了检查相关连接方案的机会。其作用与分批核查共同评价，具体效果在实验中通过取消补查和等查询次数的全局扩展对照分析。

### 3.4 完整算法

算法1将三个模块串成一次完整搜索。过程`QUERY`负责实际仿真、反馈复用和最佳动作更新；主过程负责选择分支、判断停止条件以及确定补查范围。伪代码中的符号与前文一致。

```text
算法1  FRAME候选动作搜索
输入：状态s，基础动作b，候选顺序O=(c1,...,cM)，映射π，变电站信息g
参数：p，h，q_min，L，ρ_safe
输出：最佳已评估拓扑动作，或空结果

过程 QUERY(B)：
    记录查询前c*的比较键；不存在时记为负无穷
    对B中的每个候选c，按O中的相对顺序执行：
        若c尚未缓存：
            仿真组合动作c⊕b，保存反馈，将c加入E
        若c满足式(1)，且c*为空或K_s(c)>K_s(c*)：
            c* ← c
    返回最佳比较键是否严格增大

E ← 空集；缓存 ← 空；c* ← 空
n ← min(p,M)
QUERY(O的前n项)
c0 ← c*
H ← (c0存在，且ρ_s(c0)<ρ_safe)
t ← 0；j ← n+1

当j≤M时：
    B ← O中从j开始的至多h个候选
    improved ← QUERY(B)
    j ← j+|B|
    t ← 0（若improved为真），否则t+1
    若H为假，且c*存在且ρ_s(c*)<ρ_safe：
        结束全局扩展
    若c*存在且|E|≥q_min且t≥L且|E|<M：
        结束全局扩展

若c*存在且|E|<M，且(H为假或c*≠c0)：
    v ← g(c*)
    按式(3)构造L_v
    QUERY(L_v)

返回c*；若c*为空，则返回空结果
```

其中，$H$记录前缀是否满足负载率条件，在本次搜索中保持不变；$t$为连续无改进批数，$j$为下一批的起始位置。算法先比较全局候选，再根据分支及动作变化判断是否补查，因此最低核查量与局部补查的触发条件不会相互替代。

## 4 参数设置与训练需求

本文使用$p=128$、$h=64$、$q_{\min}=256$、$L=2$和$\rho_{\mathrm{safe}}=0.9$。当剩余候选不足一批时，只评估实际剩余部分。$q_{\min}$用于上述无改进停止条件，扩展分支在找到低于$\rho_{\mathrm{safe}}$的候选后可以更早结束。

前缀长度决定首次评估的候选数，批次大小决定检查搜索进展的频率，最低核查量与连续无改进批数共同决定停止条件。负载率阈值沿用基础控制器的设置，用于区分前缀情况。参数敏感性在实验部分单独报告。

FRAME按这些规则在线运行，没有新增可训练参数，因此不需要额外的训练数据、损失函数或优化过程。基础控制器中已有的学习模型和优化模块继续使用，搜索模块只读取当前可见信息与已经查询的仿真反馈。

## 5 在线运行与计算开销

每次控制决策中，FRAME接收基础动作和处理后的候选序列，执行算法1，再将选出的拓扑动作返回原控制器。控制器负责执行组合动作及后续状态更新。下一控制时刻重新建立候选反馈缓存，避免将旧状态下的预测结果用于新状态。

单次搜索中，每个代表最多仿真一次，因此查询次数为$|E|$，不超过$M$。框架在每次新增反馈后都更新最佳动作，所以后续查询不会降低按式（2）比较的最佳已评估结果。最坏情况下仍会查询全部代表候选。

实际控制时间还包括基础控制、候选处理、索引与缓存管理等开销。实验同时报告查询量和完整控制时间，并用连续运行中的运行时长与完整周成本评价最终效果。
