# GRID325 候选拓扑 DC 排序

用候选动作改变后的电网拓扑做 DC 排序，开发留出的 62 次 FULL 调用中有 19 次改善、40 次持平、3 次退化。四个日期均出现改善。排序通过预先固定的离线保留条件。两次首批丢失原本可接纳的动作，加上当前排序耗时，只支持继续作为离线线索。

## 固定比较

使用 GRID139 全部 305 个保存 FULL 搜索调用，原训练分区 243 次及 16 日期，开发留出 62 次及 4 日期。保留 37 个源周提前结束但该次候选搜索完整的调用。每次都在相同全局候选池中只比较首 128 个保存反馈，原顺序为 STATIC_ID。使用原严格接纳规则和 float32 即时反馈，同分取小候选 ID。原 FRAME 选择和 FULL 最优动作分别作为参照。比较没有重新锁站或执行后续停查，四个开发日期已在过去实验中暴露，调用之间可能相关。

在观测拓扑上应用原基础动作和候选动作，固定当前有功注入，由当前出力最大的发电机承担平衡差额。使用变更后拓扑的 DC 线路有功绝对值，以额定始端电压和原电流限额换算基准，按最大比值从低到高排序。相同代理分数保留原顺序。未知重连母线或不连通的候选留在原位置。DC 分数不含无功、实际电压及下一步注入，不能替代原仿真的接纳判断。

源码和 662 项输入哈希先发布于 `aeafd7a2`，全部排序发布于 `e32300e1`，随后才连接即时反馈。原公开解码器只用候选反馈中的动作哈希做完整性校验，共通过 610 个观测及基础动作向量往返和 268,356 个联合动作哈希核验。

## 结果

| 范围 | 调用 | DC 胜 / 平 / 负 | 首批选中 FULL 最优 | 首批选中原 FRAME 动作 |
| --- | ---: | ---: | ---: | ---: |
| 原训练分区 | 243 | 76 / 153 / 14 | 106 → 166 | 140 → 149 |
| 开发 2037-03-02 | 28 | 7 / 18 / 3 | 13 → 16 | 17 → 15 |
| 开发 2037-05-04 | 5 | 3 / 2 / 0 | 2 → 5 | 3 → 4 |
| 开发 2037-08-03 | 17 | 8 / 9 / 0 | 7 → 15 | 8 → 12 |
| 开发 2037-10-19 | 12 | 1 / 11 / 0 | 5 → 6 | 6 → 7 |
| 开发合计 | 62 | 19 / 40 / 3 | 27 → 42 | 34 → 38 |

- 开发中有 54 次两边均选到可接纳动作，这些同调用相对 FULL 的平均即时反馈差为 0.016472 → 0.001543。原 FRAME 赢家进入首批为 34 → 45 次，最终首批选择相同为 34 → 38 次。两种指标分别记录。
- 开发 3 次退化均在三月 101 场景。第 110 步和第 539 步，原顺序可分别选出 19 和 79，DC 首批没有严格可接纳动作。两个 DC 首批的实际最小负载率为 1.038960 和 1.003013，均高于当次接纳线 1.001729 和 0.997618，保存的异常、非法、歧义和终止计数均为 0。第 541 步由 45 换为 29，即时反馈低 0.00004864。原训练分区另有 5 次丢掉可接纳动作和 1 次找回可接纳动作。
- 268,356 个候选中完成 200,175 个 DC 分数。68,181 个保留原位，其中 67,658 个未知重连母线，523 个候选拓扑不连通。76 个调用全部沿用原顺序。
- 本机数值计算加排序每调用中位 0.366 秒，P95 为 0.412 秒，合计 84.794 秒。离线解码及完整性核验另计 52.488 秒。整个排序阶段 140.297 秒，保存反馈读出 1.078 秒。没有在线控制时延或净查询节省测量。

## 裁决

保留全局 DC 排序的离线证据。当前纯重排不进入部署。若后续推进，优先核对如何保住原顺序找到可接纳动作的能力，并降低逐候选求解开销。开发三月反例用于回归检查，不能用来选混排比例或阈值。只有另定固定方案后，才比较同排序及同保护的 208 和 261 对原 FRAME 的实际控制表现。本轮零拟合、零模型前向、零新 Grid2Op 仿真和 AC 回放，原 208/261 及自动化状态保持现状。

