# GRID327 混排与原回退的全档案对照

在全部 305 个保存 FULL 调用上，以原 GRID91 搜索规则比较原顺序与 GRID326 固定混排。开发 62 个调用中，混排接入 FRAME 搜索和局部补查后少查 2,021 个候选，即时反馈 7 胜、55 平、0 负。已记录的仿真工作量减少 5.17 秒，计入既有 DC 排序和混排构造后，代理时间净增 12.20 秒。候选排序有可见信号，当前计算开销抵消了账面节省。

## 比较口径

源码与范围先发布于 `661d7a93`。全部复用 GRID325/326 原分区和候选，243 个调用来自 16 个原训练日期，62 个来自 4 个原开发日期。原序为 STATIC_ID。混排使用已发布的前 128 个候选，余下仍按原顺序查询，去掉首批已查候选。两个顺序调用同一个 GRID91 搜索实现。全局保留初始 128、续批 64、0.9、停滞两批、原局部锁站和接纳规则。

`NO_LOCAL` 比较两种顺序对 208/261 共用全局阶段的影响，并记录待查局部预算。`FRAME_GUARD` 再执行原启发式完整局部补查。原顺序的全局查询数、全局动作、局部待查数、FRAME 最终动作，与 GRID139 保存账本 305 个调用全部一致。两臂每个调用的实际已读候选 ID 都保存，无重复。新计算只读保存反馈，没有 208 或 261 模型打分、训练、DC 求解或 Grid2Op 仿真。

| 范围 | 搜索阶段 | 即时反馈胜 / 平 / 负 | 查询，原序 → 混排 | 选中 FULL 最优，原序 → 混排 |
| --- | --- | ---: | ---: | ---: |
| 训练 | 全局 | 44 / 194 / 5 | 84,472 → 79,480 | 150 → 186 |
| 训练 | FRAME 含局部 | 26 / 212 / 5 | 92,799 → 85,185 | 176 → 197 |
| 开发 | 全局 | 9 / 53 / 0 | 21,707 → 20,811 | 39 → 48 |
| 开发 | FRAME 含局部 | 7 / 55 / 0 | 23,988 → 21,967 | 46 → 53 |

| 开发日期 | FRAME 胜 / 平 / 负 | FRAME 查询变化 | 时间代理变化，含排序 |
| --- | ---: | ---: | ---: |
| 2037-03-02 | 3 / 25 / 0 | −85 | +7.56 秒 |
| 2037-05-04 | 1 / 4 / 0 | −319 | +1.12 秒 |
| 2037-08-03 | 3 / 14 / 0 | −1,366 | +0.83 秒 |
| 2037-10-19 | 0 / 12 / 0 | −251 | +2.70 秒 |

开发 FRAME 省查的 2,021 个候选由全局 896 个和局部 1,125 个组成。保持同一最终动作的 55 个调用合计少查 1,749 个。开发有 6 个调用查得更多，18 个查得更少。原训练分区的 5 次反馈退化来自 5 个日期，均伴随查询减少，其中 2037-06-15_101 第 1904 步下降 0.020520。两分区均无原序最终可接纳而混排最终无可接纳动作的调用。GRID326 两个首批漏失分别在原回退后保持动作并多查 45 和 64 个 FRAME 候选。

## 时间账与裁决

开发 FRAME 的时间代理把每个被查询候选的历史 `forecast_s` 相加，再加上 GRID325 在同一保存调用测得的 DC 计算加排序，以及 GRID326 的列表构造开销。原序 60.39 秒的仿真工作量降至 55.23 秒，混排额外开销 17.37 秒，合计代理时间为 72.60 秒。4 个开发日期的代理时间总量均增加，62 次中 8 次的代理时间较短。

在保持当前候选顺序及所选查询集合时，平均每个开发调用的排序及构造开销需低于约 83 毫秒，才有机会覆盖节省的历史仿真工作量。当前平均约 280 毫秒，对应约 3.36 倍的降耗空间。这是旧计时拼接出来的收支平衡点，忽略了其余控制开销和运行环境差异，不能视作端到端时延门槛或加速实测。

保留固定混排的离线证据。先解决不改变候选结果的排序开销，再判断是否值得做同排序和同保护的 208/261 闭环比较。当前数据来自已暴露开发日期的 FULL 轨迹，混排会改变进入局部阶段的站点与预算。即时反馈提升没有给出整周费用、实际时延或 261 学习修正的增量结论。

