# GRID340 跨平台固定试点

目的为验证冻结 FRAME 搜索规则能否接到独立 pandapower 潮流接口，并比较同站补查和等查询预算的全局续查。原 261 的 Grid2Op 网络权重及连续控制器留在原平台。

固定 IEEE 118 与 300 节点内置算例，保持原额定参数与发电配置。各查原负荷和全负荷统一乘 1.05 两个静态工况。每次动作仅将同一母线的两个或三个线路端移到新母线，原母线与新母线均至少保留两个线路端。首线路端固定在原母线。候选库分别 642、258，按变电站轮转、站内线路端字典序交错，排序不使用潮流反馈。没有对线路目录或工况作结果后筛选。

使用 pandapower 3.5.6 自带 CPU Newton–Raphson AC 潮流，禁用 LightSim 和 numba，固定平坦初值、最多 20 次迭代，保留不收敛。比较最坏线路或变压器负载率，要求全部在用母线电压位于 0.90–1.10 p.u.，并严格改善无动作基线且最大负载率低于 1。动作分数为 2 减最大负载率，沿原单精度分数和候选顺序断同分。保留原 128/64、停滞 2、0.9 条件。

一次最多 600 秒和 1,804 次潮流，每工况基线与全候选各一次。穷举、全局早停、等预算全局续查、FRAME 使用同一保存反馈，报告每臂逻辑查询数及选中动作。试点只检验静态动作选择机制，整周运行费用、墙钟提速和 261 学习权重跨域留待独立问题定义。完整和失败记录均留 D 盘。

- [pandapower 开关和母线建模](https://pandapower.readthedocs.io/en/develop/elements/switch.html)
