# GRID341 PGLib-OPF 四工况基线资格

固定 IEEE PES PGLib-OPF v23.07 的 IEEE 118/300 标准与 API 重载版，发行提交和四个原文件 SHA-256 已封存。MATPOWER 文件仅作为数字数据解析。用 pandapower 3.5.6 转换并检查母线索引、支路类型映射、两端及开断状态。候选库仅枚举同站母线分段，未运行候选潮流。

| 工况 | 基线 AC | 母线电压范围 p.u. | 最重支路 / 原 Rate A | 支路 ≥0.9 | 分段候选 | 进入候选试验 |
| --- | --- | --- | ---: | ---: | ---: | --- |
| IEEE118 标准 | 收敛 | 0.9540–1.0160 | 196.70% | 10 | 642 | 是 |
| IEEE118 API | 收敛 | 0.9371–1.0112 | 426.09% | 22 | 642 | 是 |
| IEEE300 标准 | 未收敛 | — | — | — | 258 | 否 |
| IEEE300 API | 未收敛 | — | — | — | 258 | 否 |

共四次原给定调度的 AC 基线，零候选、零 OPF、零训练。最重支路用两端视在功率较大值除以原始 Rate A。118 两个电压均满足固定窗口，并存在真实热约束压力。它们尚未达到热限，单次母线分段是否能在原严格可行条件下找到动作仍待候选比较。300 两个失败只说明当前给定调度和冻结初值条件下的结果，均留在主记录。

首次脚本预设发电机表为 21 列，原四文件均为 10 列，首次执行在解析阶段退出，零潮流。保存原日志后仅校正发电机表允许宽度，其他解析与运行条件保持冻结。既有 GRID340 轨迹未重复。

下一轮固定已过资格的 118 两个工况，各 642 个动作，至多 1,284 次候选潮流。复用本次已保存基线，不重新求原始潮流。原 128/64、停滞 2、0.9 继续条件和严格可行要求保持。对照固定全局早停、同查询预算全局续查、FRAME 与穷举。无可行动作、无补查触发或两工况无差异都独立记录。

[PGLib-OPF 发行](https://github.com/power-grid-lib/pglib-opf/tree/v23.07) · [冻结引用](source_freeze.json) · [保存结果](result.json)
