# GRID343 跨平台公开运行点来源筛查

GRID342 的两个 PGLib-OPF 给定调度都没有满足原热限的分段动作。本次只核公开来源，寻找明确给出运行点、设备额定值和可复现模型的替代数据，不再回算 GRID340–342。

| 来源 | 核对结果 | 本轮裁决 |
| --- | --- | --- |
| RTS-GMLC v0.2.3 | 发布库含 MATPOWER 模型和 PLEXOS allTX 日前承诺、发电与潮流文件。时间、机组与交流量的完整映射尚未核对。 | 保留为来源线索，本轮不拼接。 |
| SimBench | 官方库提供全年的负荷、发电、储能设定与带开关的模型。尚未冻结一个拥塞且适用于原动作库的公开时点。 | 本轮不选择时点。 |
| MATPOWER 8.1 case1354pegase | 同一文件提供发电出力、负荷、母线电压和支路额定值。发行版固定，有公开格式说明和原始研究出处。 | 唯一进入一次原始基线资格的候选。 |

`case1354pegase.m` 固定为发行提交 `1a828c7af590714499284e36ee9c81273388c594`。源 SHA-256 为 `1b08b25a2f6c1d540d090009dfaff41ff2b05784a2d8d302a7ad695821557b89`。源数据为公开虚构 PEGASE 算例，1,354 母线、260 发电机、1,991 在用支路。1,432 支路 Rate A 为 281–1,842 MVA，559 支路 Rate A 为 0，按 MATPOWER 文档表示未设限。未设限支路仍属于网络与潮流，仅不参与除以 Rating 的热限判定。源电压范围 0.981529–1.108028，最高值超过既定 1.10 窗口，直接基线有被拒绝的可能。未计算实际潮流、实际负载率或动作点。静态源拓扑只给出分段数量上界，尚未生成候选库。源码读取阶段发现 gencost 为 7 列、两台机组的 Q 上下界使用正负无穷，并按原数据和文档核对，零物理执行。

下一项仅用原公开点执行一次原始 AC。先绑定转换源、原输入哈希、两端和投运状态映射、所有有限和未设限支路，记录求解收敛、原电压窗口、额定峰值和分段候选数量。原 0.90–1.10 电压门和热限门均保留。不加自选故障、不改出力、不重试旧点、不运行候选潮流。若原始点不合格，结束此来源路线。即使合格，也须另冻结等预算对照来分别比较整套 FRAME 和同站补查。全部为静态机制研究，原 261 和论文主表保留。

[MATPOWER 8.1 固定源](https://github.com/MATPOWER/matpower/blob/1a828c7af590714499284e36ee9c81273388c594/data/case1354pegase.m) · [MATPOWER Rate A 定义](https://matpower.org/docs/ref/matpower7.1/lib/caseformat.html) · [PEGASE 论文](https://arxiv.org/abs/1603.01533) · [RTS-GMLC v0.2.3](https://github.com/GridMod/RTS-GMLC/tree/v0.2.3) · [SimBench 运行设定](https://simbench.readthedocs.io/en/stable/profiles.html)
