# META-DQN：ICAPS 2022 自适应停止方法的电网适配

## 本轮做什么

在既有候选排序、动作池和 LJN 控制器上，让一个训练好的元策略决定：立即使用当前最佳已验证动作，或继续评估下一批候选。此对照用于检查 FRAME 的计算组织收益能否由已发表的自适应停止机制替代。

方法来源为 Bhatia 等 ICAPS 2022 的 Metareasoning.jl，提交 `facb41ad6544b60895b1543e57c70a11dc280224`。本次移植其 Double DQN 学习机制，采用停止限定版本。原论文还调整 A*/RRT* 的内部参数，本次未包含这部分，不称原任务完整复现，也不称 AAAI 2024 方法的复现。

## 电网接口

- 共享原作者频次顺序与完整合法候选池。
- 最初评估最多 128 个候选，之后每次继续评估最多 64 个。
- 元动作：STOP 或 CONTINUE。
- 尚无可接纳候选时屏蔽 STOP；池耗尽则返回最佳可接纳动作或空结果。
- 已观察到的质量为 `q = clip(r_best / 2, 0, 1)`。训练反馈中的可接纳 N1 奖励经核验满足 `r = 2 − rho`。
- 相对计算量为 `t = 已查询候选数 / 当前候选数`。
- 保留源实现的时间效用形式 `U(q,t)=q−exp(beta*t)+1`，继续动作的奖励为相邻效用之差。已完成最初 128 次查询后开始元决策；这部分公共费用仍计入在线成本。

网络只读取 12 个当时可见的统计量：查询比例、候选池规模、可接纳候选是否存在、当前最佳奖励与负载率、最近质量改善、停滞批次数、可接纳比例、已观测质量均值和标准差、最佳与次佳质量差、公开负载率门槛。不会读取未查询候选结果。

这里的 q 表示一步候选搜索质量。训练没有把它解释成未来完整周成本，长期影响由 GRID65 的真实闭环回放检验。

## 训练与校准

旧教师数据排除全部七个评价日期家族后，剩余 18 个日期家族、151 个完整反馈状态。按固定哈希划分：14 个训练家族共 129 状态，4 个校准家族共 22 状态。旧训练周中与当前评价重合的 2035-03-05 和 2035-06-25 全部变体均已排除。

每次训练 15,000 个元决策 episode。这是从 129 个已付费训练性能轨迹中重复抽取，不能写成 15,000 个独立电网场景，也没有产生新的教师仿真。

保留源代码的 64/32 隐藏层、ReLU、Glorot 初始化、回放池、Adam、双网络目标与软更新。学习率 0.0001、折扣 0.99、批量 256，20,000 步初始探索和 20,000 步探索衰减。Python/PyTorch 随机数与浮点执行不声称与 Julia 逐位相同。部署显式关闭探索，使用确定性最大 Q 动作。

预先规定三个时间价格：完整池时间代价 0.25、0.0025、0，分别令 `beta=log(1+代价)`，两个模型种子各拟合一次，共六次。只用校准集选一个两个种子共享的价格；先要求每个种子的平均及最大一步后悔不高于 FRAME，再在合格价格中选择查询最少者。没有测试集选 checkpoint；每次都使用固定 15,000 episode 的末端权重。

结果选择价格 0.0025，两个种子均通过规定的校准要求。六次训练总墙钟约 202.76 秒；全部初始与末端模型、训练曲线、未选价格结果均保留。

## 资格检查

数据准备的 1,859 项隐藏后缀特征检查通过。训练前检查包括网络形状、手算双网络目标、损失、效用差、无可接纳动作强制继续、隐藏后缀不影响停止，以及缓存与在线前缀一致。

训练后六份模型共 132 项在线/缓存决策一致性、132 项隐藏后缀扰动检查通过。轻量元网络推理 p95 约 0.0764 毫秒；这是元网络的本机测量，完整在线费用仍以闭环控制时间为准。

## 闭环比较

GRID65：七个已暴露日期 × FULL、FRAME、GLOBAL_MATCH、META_DQN0、META_DQN1 × 两次反序计时重复，共 70 条串行回放。

保持原控制器、排序、物理预测、DC 和安全 QP 缓存不变；模型首次加载与每次推理均计入控制时间。先检查存活和完整周成本，再报告查询、控制时间与延迟。两个种子分别报告，重复用于计时，不增加独立日期。

所有正式规则在 `outputs/grid64/design.json` 和 `outputs/grid65/design.json` 中冻结。当前说明只记录适配与训练完成情况，闭环结果以 GRID65 最终报告为准。
