# GRID90：FRAME与ExpertOp结构启发式比较

两方法使用同一电网、六个已暴露G2输入、合法候选库、基础控制器和普通一步预测接口，采用两次交错反向计时。ExpertOp使用原作者影响图和专家拓扑评分，限制在共有动作库，默认每条监测线路25候选、每站5候选、最多3条过载线路；未调参或训练。

原实现的保护参数覆盖、零步静态仿真、外围恢复/重连控制未带入公共控制器。适配版在公共控制器低于过载率1时触发搜索，则分析负载率最高的在线线路。它应称为ExpertOp4Grid任务适配，不能声称原方法完整复现。

| 方法 | 质量达标 | 完整周完成 | 查询合计/重复 | 完整控制秒/日期 | 最大可比完整周成本变化 |
|---|---:|---:|---:|---:|---:|
| FRAME_GUARD | 6/6 | 5/6 | 18858 | 69.050 | +0.0000% |
| EXPERTOP_SHARED | 4/6 | 6/6 | 770 | 57.164 | +3.6749% |

FRAME相对ExpertOp：完整控制时间逐日期宏平均减少-58.052%；匹配活跃时域查询减少-2059.078%。正值为FRAME更少，负值为FRAME更多。
双方全日期质量及时域匹配=False；预先冻结的同质量计算优势判据=False。未达质量条件时，时间和查询只作描述，不称同质量提速。

| 日期 | FRAME质量/完成 | ExpertOp质量/完成 | FRAME成本差 | ExpertOp成本差 | FRAME控制秒 | ExpertOp控制秒 | FRAME查询 | ExpertOp候选+分析查询 |
|---|---|---|---:|---:|---:|---:|---:|---:|
| 2036-01-07_10 | True/True | True/True | -0.2730% | -2.1989% | 147.340 | 141.994 | 4960 | 148+8 |
| 2036-03-03_10 | True/False | True/True | — | — | 71.374 | 57.239 | 1953 | 120+7 |
| 2036-05-05_10 | True/True | False/True | -0.0309% | +2.4685% | 8.038 | 9.397 | 512 | 43+2 |
| 2036-07-07_10 | True/True | True/True | -0.5981% | -7.0388% | 44.956 | 10.942 | 2540 | 121+8 |
| 2036-09-01_10 | True/True | True/True | -0.0508% | -0.4346% | 98.879 | 78.781 | 8052 | 223+18 |
| 2036-11-03_10 | True/True | False/True | +0.0000% | +3.6749% | 43.711 | 44.629 | 841 | 69+3 |

全部P95/P99、逐重复计时范围和优化/预测/搜索其余部分见review.json；建立影响图的诊断仿真计入查询和预测耗时。旧FULL只作质量/时域/完整周成本参照，不混入旧FULL时间。

不可用的公共线路反事实共0次（含两个计时重复）。此类接口/信息条件受限单列；不能解释为原ExpertOp算法失败。保留所有较差、较慢及未完成场景。
同一公开电网与已暴露生成时序；两次计时不是两个独立场景。审计检查保存向量、合法反馈、查询/结构排名重执行和成本账本，没有独立AC重求解。
