# 同站补查触发：一条“站内支持”规则的验证

**结论：不采用这条新触发条件，保留原FRAME规则。**

本轮检验一个具体想法：当前最佳动作来自某个站，去掉这个最佳动作后，该站其余已查询候选是否仍整体表现较好。如果整体表现较差，就取消本次补查。只检验这一条规则，没有扫描阈值或根据结果再加第二条规则。

## 触发条件怎么计算

保持原FRAME的前缀、全局分批核查与原触发资格。把补查前已经查询、可接纳的候选分成当前最佳站和站外两组，去掉当前最佳候选本身。逐对比较两组奖励，胜记1、平记0.5，取全部候选对的平均值。分数低于0.5，表示站内其余候选整体较弱，否决原补查；分数达到0.5或任一组没有候选时，保留原补查。0.5来自双方成对胜率相等，没有用评价数据拟合。

这样检验的是“这个站有多个好候选支持”，避免仅由当前最好的一个动作决定补查位置。分数按候选对平均，不让大站仅靠候选数量占优。它仍是一个有待验证的启发式假设，不是计算价值的理论估计。

## 先看保存反馈，避免重复回放

185个FULL状态和179个FRAME实际访问状态全部保留。两种状态来源分别报告，不能相加当作独立样本。

|FRAME访问状态|原补查次数|新规则取消次数|漏掉原本能提高奖励的补查|沿原状态序列省下的查询|
|---|---:|---:|---:|---:|
|old13|69|13|4|355|
|G1|15|2|0|22|
|G2|25|7|2|410|

上表最后一列只是沿原FRAME状态序列的诊断。只要动作改变，后续状态也会改变，就不能把它当作新策略实际闭环查询节省。

19个场景在所有保存搜索调用上的选择完全不变，复用其确定性轨迹的质量和成本，仅重算查询数；6个场景存在选择变化，全部做了单次新闭环回放。19个复用条目不是新物理回放或独立验证，没有把历史控制时间与新时间拼成提速。

## 闭环质量与查询

|场景组|FRAME质量达标|新触发质量达标|FRAME整周完成|新触发整周完成|FRAME查询|新触发查询|
|---|---:|---:|---:|---:|---:|---:|
|old13|13/13|12/13|11/13|10/13|35614|38107|
|G1|6/6|6/6|4/6|4/6|11526|11504|
|G2|6/6|6/6|5/6|5/6|18858|18448|

质量仍使用原来的标准：存活不短于FULL，双方完成整周时成本不超过FULL的100.5%；它是实验质量标准，不是安全保证。

双方完成整周时，新触发相对FRAME的逐场景成本变化宏平均：old13 -0.0097%；G1 +0.0000%；G2 -0.0012%。正值表示新规则成本更高。全量逐场景结果见`per_scenario.csv`。

这些成本均值只覆盖双方完成整周的条目，不包含提前终止条目，不能用来掩盖质量退化或声称整体成本优势。

**单次少查不一定让整周少查。** 2035-07-09_2沿原FRAME状态序列筛查时，新门控只能减少当前调用查询；但实际闭环中，查询总量从5120变成7361，增加43.77%。改变动作后，后续状态和搜索需求也变了。因此必须检验整条控制轨迹，不能用静态筛查节省量代替闭环节省量。该场景还提前结束，原始查询总数并不构成相同时域的效率比较。

新规则让以下原本FRAME达标的场景失去质量条件：

|场景|FRAME相对FULL成本变化|新触发相对FULL成本变化|新触发相对FRAME成本变化|
|---|---:|---:|---:|
|2035-07-09_2|-0.2504%|不适用|不适用|

**具体失败：2035-07-09_2。** 两版直到第1900步，动作、状态和成本完全一致。第1901步，站内除最佳外有31个可接纳候选，站外有233个，成对分数0.488024，新门控取消了161次补查。

原FRAME通过补查把预测最大负载率从1.090030降到1.051777。新门控未发现这个尾部改进，此后轨迹分化，环境在第1906步提前结束；原FRAME完成2017步。该环境回合通过正常done接口返回潮流不收敛/非连通错误，运行器本身没有工程崩溃。搜索反馈与最终连续控制分开记账，不把一个搜索预测说成整套动作的物理保证。

这支持一个具体解释：**站内平均表现不能代替尚未查询尾部的最好表现**。把均值略低的站整体排除，仍会漏掉关键动作。首次分歧是后续失败路径的起点，不能据一次轨迹把全部后果归结为单个动作。

另一个边界是：历史完全不补查版本在该场景也能完成整周，但本次只取消部分补查反而提前结束。选择性门控不是两个端点性能的简单插值，必须检验它自己的闭环。


## 七月反例有没有被识别

G2七月第113步，这条规则的分数为0.7266666666666667，是否取消补查为False。原七月反例中那次很小的一步奖励改善，不能仅靠‘同站已观察候选整体较好’识别为长期不划算。

这也是需要区分的两件事：

1. **值得再查吗？** 需要估计还有多少未发现的好动作、查询要花多少计算。已观察站内候选的平均表现，不等于未查询尾部的最大收益。整体较弱的站仍可能藏着少数关键动作。
2. **查到了就应该换动作吗？** 原搜索奖励是一步最大负载率，长期评价还含损耗、再调度等运行成本。站内候选整体都不错，也不能保证其中负载率最低的动作长期最划算。

本轮只改变触发，不改变奖励或补查动作采用规则。因此即使一个触发条件能省掉无收益查询，也不自动解决七月反例所反映的目标不一致。

## 研究判断

本次完成的是对一条可解释触发条件的实际检验，不是证明所有触发条件都无效。不采用这条新触发条件，保留原FRAME规则。
不应为了得到漂亮结果，在这25个已暴露场景上继续扫描站内比例、奖励差或负载率阈值。当前更明确的方向是把“查询触发”和“补查动作采用”分开描述：前者追求计算价值，后者决定是否接受微小负载率收益及其成本代价。新增成本条件需要明确目标和可用反馈，不能把事后整周成本当作在线输入。

本轮未新增学习模型、训练、日期、排序、预算或电网；原方法和全部不利结果保留。尚未找到可替代原规则的可靠新触发条件。

## 复现与核对

- 新闭环回放6条；其余19条为全部保存调用选择不变的轨迹复用。
- 原185个FULL状态、179个FRAME调用、222个独立分数核对与222个隐藏后缀扰动核对通过。控制代码/模型及本轮运行文件584项、数据1817项冻结核对通过。
- 新运行保存数据：11852步、23704个向量哈希、65次搜索、24303条预测反馈，成本与独立策略逻辑核对通过。
- 无独立AC重求解。全部场景来自同一公开电网且已暴露；生成种子与重复日历日期不是新独立场景。
- 冻结规则先于分数提取，冻结包于新回放前推送cc36dde7。脚本、方案、筛查与完整新日志/向量哈希一并归档。
