# 当前电网研究的数据和解释

数据导出日期：2026-10-13。没有新增实验或修改任何原始结果。

## 先说明当前结论

整体有界拓扑搜索框架有实测工程收益。加入GNN后是否比强作者频次顺序带来稳定额外收益，尚未建立。新先验改动属于质量合格、增量较弱，不属于绝对失败。

## 数据包怎么读

- GRID_数据与对比.xlsx：六页，包含八日期正式比较、128条逐次计时槽位、强频次顺序消融、四日期新先验16条、计时路径分解和口径来源。
- GRID55B_128_runs.csv：每条运行的原始成本、控制时间、查询、实际与逻辑重复、来源hash。
- GRID59_16_runs.csv：新先验试点的16条同批运行原始成绩。
- originals/：13份原始CSV/JSON，保留原目录；sources.json列出每份SHA-256。
- 此数据包含比较所需的逐次成绩、审计与来源，不含全部每步大型向量或训练检查点；这些原件仍在原研究目录。

## 三种GNN不是同一版本

原GNN=LOCAL_GNN，PPO先验+tanh残差。质量补强版=COMPRESSED_GNN，PPO先验+软压缩残差。最新试点=FREQUENCY_GNN，改用作者教师频次顺序先验。前两者在八日期正式同批比较；最后一版只在四个旧开发日期试点。不能用这两批总体均值判断新旧版本退步多少。

FULL是当前候选库的完整拓扑搜索参照，不是整周电网控制的全局最优证明。作者PPO和SoftGNN均在共同快控制、停止/合法条件及适用缓存下比较；SoftGNN是资源匹配适配版。

## 八日期正式比较

|方法|控制减少/FULL（宏平均）|查询减少/FULL（汇总）|成本平均变化/FULL|成本最坏变化/FULL|质量通过|
|---|---:|---:|---:|---:|---:|
|FULL|0.00%|0.00%|+0.00%|+0.00000%|16/16|
|SOFTGNN0|16.77%|67.08%|-0.44%|+0.17696%|16/16|
|SOFTGNN1|17.06%|67.72%|-0.98%|+0.16893%|16/16|
|LOCAL_PPO|18.07%|71.67%|+1.65%|+12.43418%|12/16|
|COMPRESSED_GNN0|15.44%|70.00%|-0.94%|+0.08045%|16/16|
|COMPRESSED_GNN1|16.07%|70.62%|-1.04%|+0.08045%|16/16|
|LOCAL_GNN0|18.34%|69.29%|-0.27%|+1.74036%|14/16|
|LOCAL_GNN1|18.43%|69.52%|-0.28%|+1.70438%|14/16|


全部方法均完成16/16条。质量通过还要求完整周成本不超过FULL的0.5%；0.5%是事先固定的工程投资尺度，不是等价证明。成本为模拟账目，非生产电费。负成本变化表示方法更便宜。

原GNN更快，但两个种子质量仅14/16；最坏成本增加约1.70%—1.74%。质量补强版两种子均16/16通过，最坏增加约0.08045%，平均成本分别比FULL低0.94%、1.04%；它守住质量，但速度略逊于SoftGNN，不能称全面支配。

原版与补强版同日期配对的宏平均结果是：补强版控制时间约多3.50%。补强版是质量选择，不是“新版更快”的选择。

## 70%查询减少为什么只有约15.75%控制减少

控制器还有连续优化、安全处理、其他预测和恢复等工作。正式表的FULL控制累计1311.18秒，其中N1搜索333.17秒，仅占25.41%。不能期待减少70%N1查询就缩短70%全部控制时间。

两份质量补强模型的平均累计N1搜索节省211.94秒，但N1搜索以外的控制合计多29.44秒，净省182.50秒。该分解是账目恒等式，不能当成两个已识别的独立原因。

宏平均按日期先算比例再平均，得到15.75%。先加总实际秒数再算比例得到13.92%。两者都是真实口径，不能互换。

另外，整周总控制更快不代表单步尾延迟也更好。质量补强版日期内决策p95再平均约72.5—72.8毫秒，FULL约30.0毫秒，SoftGNN约30.5—30.8毫秒；这些数值也保留在表中。

## 为什么强频次顺序改变了贡献判断

STATIC不是随机顺序。公开作者动作库本来按历史教师出现频次降序；它已经携带经验，且所有方法共享该库。作者教师训练日期未知，不能据此指控泄漏。

GRID57八日期STATIC质量8/8通过。质量补强GNN相对它成本1好/6差/1平，平均多出的成本相当于FULL的0.509%。有查询的七个日期中，GNN查询比例宏平均少1.90%，但汇总查询反而多6.69%：少数繁忙日期增加的大量查询抵消了其他日期的减少。

例如1月STATIC查5102次，GNN平均7011次，多37.42%；7月STATIC1431次，GNN1024次，少28.44%。这说明学习排序在部分状态有作用，但目前不是稳定增量。GRID57STATIC与GNN不是同批计时，因此没有用它声称谁更快。

## 最新先验试点到底怎么样

|日期|FULL控制秒|STATIC控制秒|新GNN0控制秒|新GNN1控制秒|
|---|---:|---:|---:|---:|
|2035-03-05_0|137.98|119.49|117.57|117.31|
|2035-06-25_8|56.54|48.38|49.26|49.07|
|2035-09-03_4|62.85|49.01|50.27|50.41|
|2035-10-01_5|47.62|42.15|42.04|41.96|


四个方法六月都在1901步共同失败，其余三周完整完成；不能把失败周累计成本较小当成更好结果。两GNN均无新增提前失败，完成周最坏成本高FULL0.37200%，因此质量4/4通过。

相对同批STATIC，GNN0查询平均少3.13%，控制平均多0.63%；GNN1查询平均少2.67%，控制平均多0.51%。每种子只在2/4日期少查，低于冻结的平均至少5%、至少3/4正向门槛，因此停止这次先验改动。

3月轨迹与STATIC逐步一致，两种子少查10.58%/8.93%，实测控制少1.61%/1.82%；这是局部正信号。6月两种子多查、略慢。9月少查3.26%/2.75%，却略慢，而且STATIC的整周成本比FULL低1.867%，GNN成本与FULL相同。10月查询都为256，没有查询收益，计时小差异不能宣称稳定提速。

9月两GNN与STATIC仅6步动作hash不同，却有818个后状态hash不同。N1搜索节省0.30—0.34秒，搜索外控制增加1.57—1.74秒；图、先验、前向合计约0.039秒，不能单独解释变慢。控制动作会改变后续轨迹，但这个数据还不足以确定哪项训练设计是根因。

## 模型本身有没有问题

工程检查没有发现新先验模型不可执行或违反合法反馈的问题。当前主要问题是排序增量小，且局部搜索少查询不保证整周成本或全控制时间更好。

一个待检验的解释是：当前监督目标主要评价当前状态的候选拓扑，部署目标同时要求整周质量和实际控制时间。二者未必一致。它是后续假设，不是已经证明的原因。已有监督GNN也不能写成本轮新训练的RL策略。

## 现在能写与不能写

能写：公开电网基准中，有界拓扑搜索框架在明确质量尺度下减少约70%查询、约15.75%宏平均控制时间，并保留全部种子和失败结果。

不能写：这些收益都来自图消息传递；GNN稳定优于强频次顺序；方法全面快于SoftGNN/PPO；当前已产生新RL贡献；模拟成本就是实际电费。八个日期与两次计时不代表跨电网普遍泛化，最新四日期也不是封存确认。

下一步可讨论框架主线或另立学习假设。当前先提供完整数据供判断，不因本次导出新增实验、训练、基线或自动跟进。
