# GRID11：一月训练故障诊断

这是对已见训练失败的条件诊断，不是封存测试，也没有新增学习或实际未来分支。

冻结动作重放的 1,719 步观测哈希全部匹配。第 1,719 步之前，线路 11 的负载率为 1.014742，连续过载计数为 3；下一步反馈记录该线路切除并出现断网潮流错误。最后 25 步的公开观测未显示一小时内计划维护，不能据此排除所有其他扰动或早期决策影响。

独立并查集复核：当前母线图连通，删除线路 11 后分成两部分。小岛包含发电机 40（当前输出 0 MW）及负荷 60、98（合计约 68.9 MW）。这是图连通性证据；不是 AC 可行性或策略因果证明。终止后清零的观测不能被解释为全部线路真实跳闸。

| 公共状态步 | 当前最大负载率 | 去重后拓扑候选 | 一步合法非终止 | 一步最大负载率 < 1 |
|---|---:|---:|---:|---:|
| 1714 | 0.984485 | 1025 | 979 | 0 |
| 1718 | 1.014742 | 1018 | 0 | 0 |

在 1,714 步状态，最好的已测拓扑候选预测最大负载率仍为 1.022310；在 1,718 步状态，1,018 个候选全部预测终止。候选来自作者两个动作池的合并，并非全动作空间；该结果不能证明没有连续控制、组合拓扑或更早干预能够救回。

当前二选一恢复策略在这两个状态都没有被提供动作：它仅在低于 0.9 的安全状态、规定的时间间隔内介入。因此，该故障不能单纯通过改善这个二选一策略的分类能力来补救；还需要检查更早控制、候选范围或统一安全模块。此前作者控制器在已有断线时已经搜索 N1 动作池，不能把这里的问题简化成 NN20 只看 20 个动作。

第一次探针循环边界遗漏了 1,718 步诊断并触发断言；其脚本、日志和费用全部保留。仅修正循环覆盖后重跑，未改状态、动作池或筛选规则。

资源：含失败尝试共 6873 个物理步、3070 次公共预测；不计入 GRID10 的训练预算，独立列账。

下一项小诊断：在相同训练前缀的较早风险状态，调用现成应急 QP 并用公共多步预测检查。不先训练新安全网络；预测可行也不等于真实整周控制成功。
